##if #[RunType[] EQS OH]
	
	! ============ SURFACES INPUT DATA ====================
	!
	! Whole-Building Overhead VAVR System EnergyPlus Input File
	! Developed by the Center for the Built Environment, UC Berkeley, www.cbe.berkeley.edu
	! and UCSD, (contact info??)
	! and Taylor Engineering, www.taylor-engineering.com
	!
	! ========== CURRENT VERSION ==========
	!
	! Version: 009
	! Revision Date: 1/26/2009
	!
	! ========== CHANGE HISTORY ==========
	!
	! Version: 009
	! Revision Date: 1/26/2009
	! Kwang: Added 18 return plenum floors (hung ceiling).
	!
	! Version: 008
	! Revision Date: 9/12/2008
	! Kwang: Allowed to choose window shading on/off through Excel interface.
	!
	! Version: 007
	! Revision Date: 8/25/2008
	! KWang: Allowed the window heights to be adjusted for different WWR.
	!
	! Version: 006
	! Revision Date: 8/13/2008
	! PT: Referenced new construction names for external wall and roof.
	!
	! Version: 005
	! Revision Date: 8/8/2008
	! PT: Changed WWR to 40% (baseline case).
	!
	! Version: 004
	! Revision Date: 7/18/2008
	! PT: Referenced new construction names.
	!
	! Version: 003
	! Revision Date: 6/30/2008
	! PT: Fixed vertices of ground floor surfaces.
	!
	! Version: 002
	! Revision Date: 6/25/2008
	! PT: Created missing surfaces.
	! PT: Renamed all surfaces and organized structure of file to be more consistent.
	!
	! Version: 001
	! Revision Date: 6/12/2008
	! File created by cut/paste out of the single IDF file.
	! Replaced default windows with SF_N and SF_non-N as appropriate.
	! Modified window frame types to be Al No Break.
	!
	!
	! ========== GROUND FLOOR GFNorth ==========
	! GroundFloor, GFNorth, Ground floor (Ground), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	GFNorth_Floor,                                        !- Surface name
	Floor,
	GrdSlab_NSPerim,                                      !- Class and Construction Name
	GFNorth,                                              !- Zone Name
	OtherSideCoefficients,
	Perimeter_Ground_OH,                                                     !- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	1,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Fifth[],
	Y_Fifth[],
	0,                                                    !- Vertex 1
	X_Second[],
	Y_Fifth[],
	0,                                                    !- Vertex 2
	X_First[],
	Y_Sixth[],
	0,                                                    !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	0;                                                    !- Vertex 4
	
	! GroundFloor, GFNorth, Ceiling (GFRPNorth), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	GFNorth_Ceiling,                                      !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	GFNorth,                                              !- Zone Name
	Surface,
	GFRPNorth_Floor,                                       	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Fifth[],
	2.7432,                                               !- Vertex 1
	X_Fifth[],
	Y_Fifth[],
	2.7432,                                               !- Vertex 2
	X_Sixth[],
	Y_Sixth[],
	2.7432,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	2.7432;                                               !- Vertex 4
	
	! GroundFloor, GFNorth, North Wall - 0.0? Surface Area: 1541.28 ft2 (143.263 m2)
	BuildingSurface:Detailed,
	GFNorth_Wall_N,                                      	!- Surface name
	Wall,
	Exterior_wall,                                           !- Class and Construction Name
	GFNorth,                                              !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_Sixth[],
	0,                                                    !- Vertex 1
	X_First[],
	Y_Sixth[],
	0,                                                    !- Vertex 2
	X_First[],
	Y_Sixth[],
	2.7432,                                               !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	2.7432;                                               !- Vertex 4
	
	! Window, 647.10ft2
	FenestrationSurface:Detailed,
	GFNorth_Win_N,                                      	!- Window name
	Window,
	N_Window,                                                 !- Class and Construction Name
	GFNorth_Wall_N,                                       !- Base surface
	,                                                     !- corresponding other window subsurface
	.5,                                                   !- View Factor to Ground
	Window_Shading[],                                             !- Window shading control
	Al No Break,                                          !- Frame divider name
	1,                                                    !- Multiplier
	4,                                                    !- Number vertices
	X_Window_Second[],
	Y_Sixth[],
	0.3,                                             !- Vertex 1
	X_Window_First[],
	Y_Sixth[],
	0.3,                                             !- Vertex 2
	X_Window_First[],
	Y_Sixth[],
	Window_Height_GF[],                                         !- Vertex 3
	X_Window_Second[],
	Y_Sixth[],
	Window_Height_GF[];                                         !- Vertex 4
	
	! GroundFloor, GFNorth, South Wall (GFCore), Surface Area: 1268.200 ft2 (117.8803 m2)
	BuildingSurface:Detailed, 
	GFNorth_Wall_S,                           		!- Surface name 
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	GFNorth,                                              !- Zone Name
	Zone, 
	GFCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[], 
	Y_Fifth[], 
	0,                                        		!- Vertex 1
	X_Fifth[], 
	Y_Fifth[], 
	0,                                        		!- Vertex 2
	X_Fifth[], 
	Y_Fifth[], 
	2.7432,                                   		!- Vertex 3
	X_Second[], 
	Y_Fifth[], 
	2.7432;                                    		!- Vertex 4
	
	
	! ========== GROUND FLOOR GFEast ==========
	! GroundFloor, GFEast, Ground floor (Ground), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	GFEast_Floor,                                         !- Surface name
	Floor,
	GrdSlab_EWPerim,                                      !- Class and Construction Name
	GFEast,                                               !- Zone Name
	OtherSideCoefficients,
	Perimeter_Ground_OH,                                                     !- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	1,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	0,                                                    !- Vertex 1
	X_Fifth[],
	Y_Second[],
	0,                                                    !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	0,                                                    !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	0;                                                    !- Vertex 4
	
	! GroundFloor, GFEast, Ceiling (GFRPEast), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	GFEast_Ceiling,                                       !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	GFEast,                                               !- Zone Name
	Surface,
	GFRPEast_Floor,                                         	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	2.7432,                                               !- Vertex 1
	X_Sixth[],
	Y_Sixth[],
	2.7432,                                               !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	2.7432,                                               !- Vertex 3
	X_Fifth[],
	Y_Second[],
	2.7432;                                               !- Vertex 4
	
	! GroundFloor, GFEast, North Wall (GFNorth), Surface Area: 192.537 ft2 (17.8964 m2)
	BuildingSurface:Detailed, 
	GFEast_Wall_N,                                   	!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	GFEast,                                              	!- Zone Name
	Zone, 
	GFNorth,                               			!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Sixth[], 
	Y_Sixth[], 
	0,                                        		!- Vertex 1
	X_Fifth[], 
	Y_Fifth[], 
	0,                                        		!- Vertex 2
	X_Fifth[], 
	Y_Fifth[], 
	2.7432,                                   		!- Vertex 3
	X_Sixth[], 
	Y_Sixth[], 
	2.7432;                                   		!- Vertex 4
	
	! GroundFloor, GFEast, East Wall - 90.0? Surface Area: 1019.56 ft2 (94.769 m2)
	BuildingSurface:Detailed,
	GFEast_Wall_E,                                        !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	GFEast,                                               !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	0,                                                    !- Vertex 1
	X_Sixth[],
	Y_Sixth[],
	0,                                                    !- Vertex 2
	X_Sixth[],
	Y_Sixth[],
	2.7432,                                               !- Vertex 3
	X_Sixth[],
	Y_First[],
	2.7432;                                               !- Vertex 4
	
	! Window, 427.73ft2
	FenestrationSurface:Detailed,
	GFEast_Win_E,                                       	!- Window name
	Window,
	Window,                                             !- Class and Construction Name
	GFEast_Wall_E,                                        !- Base surface
	,                                                     !- corresponding other window subsurface
	.5,                                                   !- View Factor to Ground
	Window_Shading[],                                             !- Window shading control
	Al No Break,                                          !- Frame divider name
	1,                                                    !- Multiplier
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_Window_First[],
	0.3,                                             !- Vertex 1
	X_Sixth[],
	Y_Window_Second[],
	0.3,                                             !- Vertex 2
	X_Sixth[],
	Y_Window_Second[],
	Window_Height_GF[],                                         !- Vertex 3
	X_Sixth[],
	Y_Window_First[],
	Window_Height_GF[];                                         !- Vertex 4
	
	! GroundFloor, GFEast, South Wall (GFSouth), Surface Area: 192.537 ft2 (17.8964 m2)
	BuildingSurface:Detailed, 
	GFEast_Wall_S,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	GFEast,                                              	!- Zone Name
	Zone, 
	GFSouth,                                			!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[],
	Y_Second[], 
	0,                                       			!- Vertex 1
	X_Sixth[],
	Y_First[], 
	0,                                       			!- Vertex 2
	X_Sixth[],
	Y_First[], 
	2.7432,                                  			!- Vertex 3
	X_Fifth[],
	Y_Second[], 
	2.7432;                                  			!- Vertex 4
	
	! GroundFloor, GFEast, West Wall (GFCore), Surface Area: 746.751 ft2 (69.4110 m2)
	BuildingSurface:Detailed, 
	GFEast_Wall_W,                               		!- Surface name 
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	GFEast,                                              	!- Zone Name
	Zone, 
	GFCore,                                    		!- Outside Face Environment
	NoSun,                                             	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[], 
	Y_Fifth[], 
	0,                                          		!- Vertex 1
	X_Fifth[],
	Y_Second[], 
	0,                                         		!- Vertex 2
	X_Fifth[],
	Y_Second[], 
	2.7432,                                    		!- Vertex 3
	X_Fifth[], 
	Y_Fifth[], 
	2.7432;                                     		!- Vertex 4
	
	
	! ========== GROUND FLOOR GFSouth ==========
	! GroundFloor, GFSouth, Ground floor (Ground), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	GFSouth_Floor,                                      	!- Surface name
	Floor,
	GrdSlab_NSPerim,                                      !- Class and Construction Name
	GFSouth,                                              !- Zone Name
	OtherSideCoefficients,
	Perimeter_Ground_OH,                                                     !- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	1,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	0,                                                    !- Vertex 1
	X_First[],
	Y_First[],
	0,                                                    !- Vertex 2
	X_Second[],
	Y_Second[],
	0,                                                    !- Vertex 3
	X_Fifth[],
	Y_Second[],
	0;                                                    !- Vertex 4
	
	! GroundFloor, GFSouth, Ceiling (GFRPSouth), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	GFSouth_Ceiling,                                      !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	GFSouth,                                              !- Zone Name
	Surface,
	GFRPSouth_Floor,                                        	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	2.7432,                                               !- Vertex 1
	X_Sixth[],
	Y_First[],
	2.7432,                                               !- Vertex 2
	X_Fifth[],
	Y_Second[],
	2.7432,                                               !- Vertex 3
	X_Second[],
	Y_Second[],
	2.7432;                                               !- Vertex 4
	
	! GroundFloor, GFSouth, North Wall (GFSouth), Surface Area: 1268.200 ft2 (117.8803 m2)
	BuildingSurface:Detailed, 
	GFSouth_Wall_N,                           		!- Surface name 
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	GFSouth,                                              !- Zone Name
	Zone, 
	GFCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[],
	Y_Second[], 
	0,                                         		!- Vertex 1
	X_Second[],
	Y_Second[], 
	0,                                          		!- Vertex 2
	X_Second[],
	Y_Second[], 
	2.7432,                                     		!- Vertex 3
	X_Fifth[],
	Y_Second[], 
	2.7432;                                    		!- Vertex 4
	
	! GroundFloor, GFSouth, South Wall - 180.0? Surface Area: 1541.28 ft2 (143.263 m2)
	BuildingSurface:Detailed,
	GFSouth_Wall_S,                                       !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	GFSouth,                                              !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	0,                                                    !- Vertex 1
	X_Sixth[],
	Y_First[],
	0,                                                    !- Vertex 2
	X_Sixth[],
	Y_First[],
	2.7432,                                               !- Vertex 3
	X_First[],
	Y_First[],
	2.7432;                                               !- Vertex 4
	
	! Window, 647.10ft2
	FenestrationSurface:Detailed,
	GFSouth_Win_S,                                      	!- Window name
	Window,
	Window,                                             !- Class and Construction Name
	GFSouth_Wall_S,                                       !- Base surface
	,                                                     !- corresponding other window subsurface
	.5,                                                   !- View Factor to Ground
	Window_Shading[],                                             !- Window shading control
	Al No Break,                                          !- Frame divider name
	1,                                                    !- Multiplier
	4,                                                    !- Number vertices
	X_Window_First[],
	Y_First[],
	0.3,                                             !- Vertex 1
	X_Window_Second[],
	Y_First[],
	0.3,                                             !- Vertex 2
	X_Window_Second[],
	Y_First[],
	Window_Height_GF[],                                         !- Vertex 3
	X_Window_First[],
	Y_First[],
	Window_Height_GF[];                                         !- Vertex 4
	
	
	! ========== GROUND FLOOR GFWest ==========
	! GroundFloor, GFWest, Ground floor (Ground), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	GFWest_Floor,                                         !- Surface name
	Floor,
	GrdSlab_EWPerim,                                      !- Class and Construction Name
	GFWest,                                               !- Zone Name
	OtherSideCoefficients,
	Perimeter_Ground_OH,                                                     !- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	1,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	0,                                                    !- Vertex 1
	X_First[],
	Y_Sixth[],
	0,                                                    !- Vertex 2
	X_Second[],
	Y_Fifth[],
	0,                                                    !- Vertex 3
	X_Second[],
	Y_Second[],
	0;                                                    !- Vertex 4
	
	! GroundFloor, GFWest, Ceiling (GFRPWest), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	GFWest_Ceiling,                                       !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	GFWest,                                               !- Zone Name
	Surface,
	GFRPWest_Floor,                                         	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	2.7432,                                               !- Vertex 1
	X_Second[],
	Y_Second[],
	2.7432,                                               !- Vertex 2
	X_Second[],
	Y_Fifth[],
	2.7432,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	2.7432;                                               !- Vertex 4
	
	! GroundFloor, GFWest, North Wall (GFNorth), Surface Area: 192.537 ft2 (17.8964 m2)
	BuildingSurface:Detailed,
	GFWest_Wall_N,                                        !- Surface name
	Wall,
	IntPartition_LW,                                      !- Class and Construction Name
	GFWest,                                               !- Zone Name
	Zone,  
	GFNorth,                                              !- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Fifth[],
	0,                                         		!- Vertex 1
	X_First[],
	Y_Sixth[],
	0,                                                    !- Vertex 2
	X_First[],
	Y_Sixth[],
	2.7432,                                              	!- Vertex 3
	X_Second[],
	Y_Fifth[],
	2.7432;                                               !- Vertex 4
	
	! GroundFloor, GFWest, East Wall (GFCore), Surface Area: 746.751 ft2 (69.4110 m2)
	BuildingSurface:Detailed,
	GFWest_Wall_E,                                        !- Surface name
	Wall,
	IntPartition_LW,                                      !- Class and Construction Name
	GFWest,                                               !- Zone Name
	Zone,                                     
	GFCore,                                    		!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Second[],
	0,                                           		!- Vertex 1
	X_Second[],
	Y_Fifth[],
	0,                                                    !- Vertex 2
	X_Second[],
	Y_Fifth[],
	2.7432,                                              	!- Vertex 3
	X_Second[],
	Y_Second[],
	2.7432;                                               !- Vertex 4
	
	! GroundFloor, GFWest, South Wall (GFSouth), Surface Area: 192.537 ft2 (17.8964 m2)
	BuildingSurface:Detailed,
	GFWest_Wall_S,                                        !- Surface name
	Wall,
	IntPartition_LW,                                      !- Class and Construction Name
	GFWest,                                               !- Zone Name
	Zone,      
	GFSouth,                                            	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	0,                                         		!- Vertex 1
	X_Second[],
	Y_Second[],
	0,                                                    !- Vertex 2
	X_Second[],
	Y_Second[],
	2.7432,                                              	!- Vertex 3
	X_First[],
	Y_First[],
	2.7432;                                               !- Vertex 4
	
	! GroundFloor, GFWest, West Wall - 270.0? Surface Area: 1019.56 ft2 (94.769 m2)
	BuildingSurface:Detailed,
	GFWest_Wall_W,                                        !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	GFWest,                                               !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_Sixth[],
	0,                                                    !- Vertex 1
	X_First[],
	Y_First[],
	0,                                                    !- Vertex 2
	X_First[],
	Y_First[],
	2.7432,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	2.7432;                                               !- Vertex 4
	
	! Window, 427.73ft2
	FenestrationSurface:Detailed,
	GFWest_Win_W,                                       	!- Window name
	Window,
	Window,                                             !- Class and Construction Name
	GFWest_Wall_W,                                        !- Base surface
	,                                                     !- corresponding other window subsurface
	.5,                                                   !- View Factor to Ground
	Window_Shading[],                                             !- Window shading control
	Al No Break,                                          !- Frame divider name
	1,                                                    !- Multiplier
	4,                                                    !- Number vertices
	X_First[],
	Y_Window_Second[],
	0.3,                                             !- Vertex 1
	X_First[],
	Y_Window_First[],
	0.3,                                             !- Vertex 2
	X_First[],
	Y_Window_First[],
	Window_Height_GF[],                                         !- Vertex 3
	X_First[],
	Y_Window_Second[],
	Window_Height_GF[];                                         !- Vertex 4
	
	
	! ========== GROUND FLOOR GFCore ==========
	! GroundFloor, GFCore, Ground floor (Ground), Surface Area: 4350.565 ft2 (404.2985 m2)
	BuildingSurface:Detailed,
	GFCore_Floor,                                        !- Surface name
	Floor,
	GrdSlab_Core,                                         !- Class and Construction Name
	GFCore,                                               !- Zone Name
	Ground,
	,                                                     !- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	1,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Fifth[],
	Y_Second[],
	0,                                                    !- Vertex 1
	X_Second[],
	Y_Second[],
	0,                                                    !- Vertex 2
	X_Second[],
	Y_Fifth[],
	0,                                                    !- Vertex 3
	X_Fifth[],
	Y_Fifth[],
	0;                                                    !- Vertex 8
	
	! GroundFloor, GFCore, Ceiling (GFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)
	BuildingSurface:Detailed,
	GFCore_Ceiling,                                      !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	GFCore,                                               !- Zone Name
	Surface,
	GFRPCore_Floor,                                         	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Second[],
	2.7432,                                               !- Vertex 1
	X_Fifth[],
	Y_Second[],
	2.7432,                                               !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	2.7432,
	X_Second[],
	Y_Fifth[],
	2.7432;                                               !- Vertex 8
	
	
	! ========== GROUND FLOOR RETURN PLENUM GFRPNorth ==========
	! GroundFloorReturnPlenum, GFRPNorth, Ceiling (MFNorth), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	GFRPNorth_Ceiling,                                    !- Surface name
	Ceiling,
	IntSlab,                                              !- Class and Construction Name
	GFRPNorth,                                            !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	MFNorth_Floor,                                      	!- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    GFRPNorth_Ceiling,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Fifth[],
	3.9624,                                               !- Vertex 1
	X_Fifth[],
	Y_Fifth[],
	3.9624,                                               !- Vertex 2
	X_Sixth[],
	Y_Sixth[],
	3.9624,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	3.9624;                                               !- Vertex 4
	
	! GroundFloorReturnPlenum, GFRPNorth, North Wall - 0.0? Surface Area: 685.01 ft2 (63.672 m2)
	BuildingSurface:Detailed,
	GFRPNorth_Wall_N,                                     !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	GFRPNorth,                                            !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_Sixth[],
	2.7432,                                               !- Vertex 1
	X_First[],
	Y_Sixth[],
	2.7432,                                               !- Vertex 2
	X_First[],
	Y_Sixth[],
	3.9624,                                               !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	3.9624;                                               !- Vertex 4
	
	! GroundFloorReturnPlenum, GFRPNorth, South Wall (GFRPCore), Surface Area: 563.645 ft2 (52.3912 m2)
	BuildingSurface:Detailed, 
	GFRPNorth_Wall_S,                           		!- Surface name 
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	GFRPNorth,                                          	!- Zone Name
	Zone, 
	GFRPCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[], 
	Y_Fifth[], 
	2.7432,                                    		!- Vertex 1
	X_Fifth[], 
	Y_Fifth[], 
	2.7432,                                   		!- Vertex 2
	X_Fifth[], 
	Y_Fifth[], 
	3.9624,                                   		!- Vertex 3
	X_Second[], 
	Y_Fifth[], 
	3.9624;                                    		!- Vertex 4
	
	
	! ========== GROUND FLOOR RETURN PLENUM GFRPEast ==========
	! GroundFloorReturnPlenum, GFRPEast, Ceiling (MFEast), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	GFRPEast_Ceiling,                                     !- Surface name
	Ceiling,
	IntSlab,                                              !- Class and Construction Name 
	GFRPEast,                                             !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	MFEast_Floor,                                       	!- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    GFRPEast_Ceiling,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	3.9624,                                               !- Vertex 1
	X_Sixth[],
	Y_Sixth[],
	3.9624,                                               !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	3.9624,                                               !- Vertex 3
	X_Fifth[],
	Y_Second[],
	3.9624;                                               !- Vertex 4
	
	! GroundFloorReturnPlenum, GFRPEast, North Wall (GFRPNorth), Surface Area: 85.572 ft2 (7.9540 m2)
	BuildingSurface:Detailed, 
	GFRPEast_Wall_N,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	GFRPEast,                                             !- Zone Name
	Zone, 
	GFRPNorth,                                		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Sixth[], 
	Y_Sixth[],
	2.7432,                                  			!- Vertex 1
	X_Fifth[], 
	Y_Fifth[], 
	2.7432,                                   		!- Vertex 2
	X_Fifth[], 
	Y_Fifth[], 
	3.9624,                                   		!- Vertex 3
	X_Sixth[], 
	Y_Sixth[], 
	3.9624;                                  			!- Vertex 4
	
	! GroundFloorReturnPlenum, GFRPEast, East Wall - 90.0? Surface Area: 453.14 ft2 (42.120 m2)
	BuildingSurface:Detailed,
	GFRPEast_Wall_E,                                      !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	GFRPEast,                                             !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	2.7432,                                               !- Vertex 1
	X_Sixth[],
	Y_Sixth[],
	2.7432,                                               !- Vertex 2
	X_Sixth[],
	Y_Sixth[],
	3.9624,                                               !- Vertex 3
	X_Sixth[],
	Y_First[],
	3.9624;                                               !- Vertex 4
	
	! GroundFloorReturnPlenum, GFRPEast, South Wall (GFRPSouth), Surface Area: 85.572 ft2 (7.9540 m2)
	BuildingSurface:Detailed, 
	GFRPEast_Wall_S,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	GFRPEast,                                             !- Zone Name
	Zone, 
	GFRPSouth,                                		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[],
	Y_Second[], 
	2.7432,                                  			!- Vertex 1
	X_Sixth[],
	Y_First[], 
	2.7432,                                  			!- Vertex 2
	X_Sixth[],
	Y_First[], 
	3.9624,                                  			!- Vertex 3
	X_Fifth[],
	Y_Second[], 
	3.9624;                                  			!- Vertex 4
	
	! GroundFloorReturnPlenum, GFRPEast, West Wall (GFRPCore), Surface Area: 331.889 ft2 (30.8493 m2)
	BuildingSurface:Detailed, 
	GFRPEast_Wall_W,                           		!- Surface name 
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	GFRPEast,                                             !- Zone Name
	Zone, 
	GFRPCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[], 
	Y_Fifth[], 
	2.7432,                                   		!- Vertex 1
	X_Fifth[],
	Y_Second[], 
	2.7432,                                     	 	!- Vertex 2
	X_Fifth[],
	Y_Second[], 
	3.9624,                                      		!- Vertex 3
	X_Fifth[], 
	Y_Fifth[], 
	3.9624;                                   		!- Vertex 4
	    
	
	! ========== GROUND FLOOR RETURN PLENUM GFRPSouth ==========
	! GroundFloorReturnPlenum, GFRPSouth, Ceiling (MFSouth), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	GFRPSouth_Ceiling,                                    !- Surface name
	Ceiling,
	IntSlab,                                              !- Class and Construction Name 
	GFRPSouth,                                            !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	MFSouth_Floor,                                      	!- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    GFRPSouth_Ceiling,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	3.9624,                                               !- Vertex 1
	X_Sixth[],
	Y_First[],
	3.9624,                                               !- Vertex 2
	X_Fifth[],
	Y_Second[],
	3.9624,                                               !- Vertex 3
	X_Second[],
	Y_Second[],
	3.9624;                                               !- Vertex 4
	
	! GroundFloorReturnPlenum, GFRPSouth, North Wall (GFRPCore), Surface Area: 563.645 ft2 (52.3912 m2)
	BuildingSurface:Detailed, 
	GFRPSouth_Wall_N,                           		!- Surface name 
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	GFRPSouth,                                          	!- Zone Name
	Zone, 
	GFRPCore,                                    		!- Outside Face Environment
	NoSun,                                             	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[],
	Y_Second[], 
	2.7432,                                      		!- Vertex 1
	X_Second[],
	Y_Second[], 
	2.7432,                                   		!- Vertex 2
	X_Second[],
	Y_Second[], 
	3.9624,                                   		!- Vertex 3
	X_Fifth[],
	Y_Second[], 
	3.9624;                                      		!- Vertex 4
	
	! GroundFloorReturnPlenum, GFRPSouth, South Wall - 180.0? Surface Area: 685.01 ft2 (63.672 m2)
	BuildingSurface:Detailed,
	GFRPSouth_Wall_S,                                     !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	GFRPSouth,                                            !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	2.7432,                                               !- Vertex 1
	X_Sixth[],
	Y_First[],
	2.7432,                                               !- Vertex 2
	X_Sixth[],
	Y_First[],
	3.9624,                                               !- Vertex 3
	X_First[],
	Y_First[],
	3.9624;                                               !- Vertex 4
	
	! ========== GROUND FLOOR RETURN PLENUM GFRPWest ==========
	! GroundFloorReturnPlenum, GFRPWest, Ceiling (MFWest), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	GFRPWest_Ceiling,                                     !- Surface name
	Ceiling,
	IntSlab,                                              !- Class and Construction Name 
	GFRPWest,                                             !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	MFWest_Floor,                                       	!- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    GFRPWest_Ceiling,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	3.9624,                                               !- Vertex 1
	X_Second[],
	Y_Second[],
	3.9624,                                               !- Vertex 2
	X_Second[],
	Y_Fifth[],
	3.9624,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	3.9624;                                               !- Vertex 4
	
	! GroundFloorReturnPlenum, GFRPWest, North Wall (GFRPNorth), Surface Area: 85.572 ft2 (7.9540 m2)
	BuildingSurface:Detailed, 
	GFRPWest_Wall_N,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	GFRPWest,                                             !- Zone Name
	Zone, 
	GFRPNorth,                                		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[], 
	Y_Fifth[], 
	2.7432,                                    		!- Vertex 1
	X_First[], 
	Y_Sixth[], 
	2.7432,                                     		!- Vertex 2
	X_First[], 
	Y_Sixth[], 
	3.9624,                                     		!- Vertex 3
	X_Second[], 
	Y_Fifth[], 
	3.9624;                                    		!- Vertex 4
	
	! GroundFloorReturnPlenum, GFRPWest, East Wall (GFRPCore), Surface Area: 331.889 ft2 (30.8493 m2)
	BuildingSurface:Detailed, 
	GFRPWest_Wall_E,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	GFRPWest,                                             !- Zone Name
	Zone, 
	GFRPCore,                                			!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                 	!- Number vertices
	X_Second[],
	Y_Second[], 
	2.7432,                                   		!- Vertex 1
	X_Second[], 
	Y_Fifth[], 
	2.7432,                                    		!- Vertex 2
	X_Second[], 
	Y_Fifth[], 
	3.9624,                                    		!- Vertex 3
	X_Second[],
	Y_Second[], 
	3.9624;                                   		!- Vertex 4
	
	! GroundFloorReturnPlenum, GFRPWest, South Wall (GFRPSouth), Surface Area: 85.572 ft2 (7.9540 m2)
	BuildingSurface:Detailed, 
	GFRPWest_Wall_S,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	GFRPWest,                                             !- Zone Name
	Zone, 
	GFRPSouth,                                		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_First[],
	Y_First[], 
	2.7432,                                    		!- Vertex 1
	X_Second[],
	Y_Second[], 
	2.7432,                                   		!- Vertex 2
	X_Second[],
	Y_Second[], 
	3.9624,                                   		!- Vertex 3
	X_First[],
	Y_First[], 
	3.9624;                                    		!- Vertex 4
	
	! GroundFloorReturnPlenum, GFRPWest, West Wall - 270.0? Surface Area: 453.14 ft2 (42.120 m2)
	BuildingSurface:Detailed,
	GFRPWest_Wall_W,                                      !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	GFRPWest,                                             !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_Sixth[],
	2.7432,                                               !- Vertex 1
	X_First[],
	Y_First[],
	2.7432,                                               !- Vertex 2
	X_First[],
	Y_First[],
	3.9624,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	3.9624;                                               !- Vertex 4
	
	
	! GroundFloor, GFEast, Ceiling (GFRPEast), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	GFRPEast_Floor,                                       !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	GFRPEast,                                               !- Zone Name
	Surface,
	GFEast_Ceiling,                             			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	2.7432,                                               !- Vertex 1
	X_Fifth[],
	Y_Second[],
	2.7432,                                               !- Vertex 4
	X_Fifth[],
	Y_Fifth[],
	2.7432,                                               !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	2.7432;                                               !- Vertex 2
	
	BuildingSurface:Detailed,
	GFRPWest_Floor,                                       !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	GFRPWest,                                               !- Zone Name
	Surface,
	GFWest_Ceiling,                             			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	2.7432,                                               !- Vertex 1
	X_First[],
	Y_Sixth[],
	2.7432,                                               !- Vertex 4
	X_Second[],
	Y_Fifth[],
	2.7432,                                               !- Vertex 3
	X_Second[],
	Y_Second[],
	2.7432;                                               !- Vertex 2
	
	BuildingSurface:Detailed,
	GFRPSouth_Floor,                                      !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	GFRPSouth,                                              !- Zone Name
	Surface,
	GFSouth_Ceiling,                            			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	2.7432,                                               !- Vertex 1
	X_Second[],
	Y_Second[],
	2.7432,                                               !- Vertex 4
	X_Fifth[],
	Y_Second[],
	2.7432,                                               !- Vertex 3
	X_Sixth[],
	Y_First[],
	2.7432;                                               !- Vertex 2
	
	BuildingSurface:Detailed,
	GFRPNorth_Floor,                                      !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	GFRPNorth,                                              !- Zone Name
	Surface,
	GFNorth_Ceiling,                           			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Fifth[],
	2.7432,                                               !- Vertex 1
	X_First[],
	Y_Sixth[],
	2.7432,                                               !- Vertex 4
	X_Sixth[],
	Y_Sixth[],
	2.7432,                                               !- Vertex 3
	X_Fifth[],
	Y_Fifth[],
	2.7432;                                               !- Vertex 2
	
	BuildingSurface:Detailed,
	GFRPCore_Floor,                                      !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	GFRPCore,                                               !- Zone Name
	Surface,
	GFCore_Ceiling,                             			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Second[],
	2.7432,                                               !- Vertex 1
	X_Second[],
	Y_Fifth[],
	2.7432,                                               !- Vertex 8
	X_Fifth[],
	Y_Fifth[],
	2.7432,                                               !- Vertex 3
	X_Fifth[],
	Y_Second[],
	2.7432;                                               !- Vertex 2
	
	BuildingSurface:Detailed,
	MFRPEast_Floor,                                       !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	MFRPEast,                                               !- Zone Name
	Surface,
	MFEast_Ceiling,                             			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	6.7056,                                               !- Vertex 1
	X_Fifth[],
	Y_Second[],
	6.7056,                                               !- Vertex 4
	X_Fifth[],
	Y_Fifth[],
	6.7056,                                               !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	6.7056;                                               !- Vertex 2
	
	BuildingSurface:Detailed,
	MFRPWest_Floor,                                       !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	MFRPWest,                                               !- Zone Name
	Surface,
	MFWest_Ceiling,                             			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	6.7056,                                               !- Vertex 1
	X_First[],
	Y_Sixth[],
	6.7056,                                               !- Vertex 4
	X_Second[],
	Y_Fifth[],
	6.7056,                                               !- Vertex 3
	X_Second[],
	Y_Second[],
	6.7056;                                               !- Vertex 2
	
	BuildingSurface:Detailed,
	MFRPSouth_Floor,                                      !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	MFRPSouth,                                              !- Zone Name
	Surface,
	MFSouth_Ceiling,                            			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	6.7056,                                               !- Vertex 1
	X_Second[],
	Y_Second[],
	6.7056,                                               !- Vertex 4
	X_Fifth[],
	Y_Second[],
	6.7056,                                               !- Vertex 3
	X_Sixth[],
	Y_First[],
	6.7056;                                               !- Vertex 2
	
	BuildingSurface:Detailed,
	MFRPNorth_Floor,                                      !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	MFRPNorth,                                              !- Zone Name
	Surface,
	MFNorth_Ceiling,                           			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Fifth[],
	6.7056,                                               !- Vertex 1
	X_First[],
	Y_Sixth[],
	6.7056,                                               !- Vertex 4
	X_Sixth[],
	Y_Sixth[],
	6.7056,                                               !- Vertex 3
	X_Fifth[],
	Y_Fifth[],
	6.7056;                                               !- Vertex 2
	
	BuildingSurface:Detailed,
	MFRPCore_Floor,                                      !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	MFRPCore,                                               !- Zone Name
	Surface,
	MFCore_Ceiling,                             			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Second[],
	6.7056,                                               !- Vertex 1
	X_Second[],
	Y_Fifth[],
	6.7056,                                               !- Vertex 8
	X_Fifth[],
	Y_Fifth[],
	6.7056,                                               !- Vertex 3
	X_Fifth[],
	Y_Second[],
	6.7056;                                               !- Vertex 2
	
	BuildingSurface:Detailed,
	TFRPEast_Floor,                                       !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	TFRPEast,                                               !- Zone Name
	Surface,
	TFEast_Ceiling,                             			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	10.668,                                               !- Vertex 1
	X_Fifth[],
	Y_Second[],
	10.668,                                               !- Vertex 4
	X_Fifth[],
	Y_Fifth[],
	10.668,                                               !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	10.668;                                               !- Vertex 2
	
	BuildingSurface:Detailed,
	TFRPWest_Floor,                                       !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	TFRPWest,                                               !- Zone Name
	Surface,
	TFWest_Ceiling,                             			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	10.668,                                               !- Vertex 1
	X_First[],
	Y_Sixth[],
	10.668,                                               !- Vertex 4
	X_Second[],
	Y_Fifth[],
	10.668,                                               !- Vertex 3
	X_Second[],
	Y_Second[],
	10.668;                                               !- Vertex 2
	
	BuildingSurface:Detailed,
	TFRPSouth_Floor,                                      !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	TFRPSouth,                                              !- Zone Name
	Surface,
	TFSouth_Ceiling,                            			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	10.668,                                               !- Vertex 1
	X_Second[],
	Y_Second[],
	10.668,                                               !- Vertex 4
	X_Fifth[],
	Y_Second[],
	10.668,                                               !- Vertex 3
	X_Sixth[],
	Y_First[],
	10.668;                                               !- Vertex 2
	
	BuildingSurface:Detailed,
	TFRPNorth_Floor,                                      !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	TFRPNorth,                                              !- Zone Name
	Surface,
	TFNorth_Ceiling,                           			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Fifth[],
	10.668,                                               !- Vertex 1
	X_First[],
	Y_Sixth[],
	10.668,                                               !- Vertex 4
	X_Sixth[],
	Y_Sixth[],
	10.668,                                               !- Vertex 3
	X_Fifth[],
	Y_Fifth[],
	10.668;                                               !- Vertex 2
	
	BuildingSurface:Detailed,
	TFRPCore_Floor,                                      !- Surface name
	Floor,
	HungClg,                                              !- Class and Construction Name
	TFRPCore,                                               !- Zone Name
	Surface,
	TFCore_Ceiling,                             			!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Second[],
	10.668,                                               !- Vertex 1
	X_Second[],
	Y_Fifth[],
	10.668,                                               !- Vertex 8
	X_Fifth[],
	Y_Fifth[],
	10.668,                                               !- Vertex 3
	X_Fifth[],
	Y_Second[],
	10.668;                                               !- Vertex 2
	
	
	! ========== GROUND FLOOR RETURN PLENUM GFRPCore ==========
	! GroundFloorReturnPlenum, GFRPCore, Ceiling (MFCore), Surface Area: 4350.565 ft2 (404.2985 m2)
	BuildingSurface:Detailed,
	GFRPCore_Ceiling,                                    !- Surface name
	Ceiling,
	IntSlab,                                              !- Class and Construction Name 
	GFRPCore,                                             !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	MFCore_Floor,                                       	!- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    GFRPCore_Ceiling,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Second[],
	3.9624,                                               !- Vertex 1
	X_Fifth[],
	Y_Second[],
	3.9624,                                               !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	3.9624,                                               !- Vertex 3
	X_Second[],
	Y_Fifth[],
	3.9624;                                               !- Vertex 8
	
	
	! ========== MIDDLE FLOOR MFNorth ==========
	! MiddleFloor, MFNorth, Floor (GFRPNorth), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	MFNorth_Floor,                                      	!- Surface name
	Floor,
	IntSlab_Reversed,                                     !- Class and Construction Name
	MFNorth,                                              !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	GFRPNorth_Ceiling,                                    !- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    MFRPNorth_Ceiling,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Fifth[],
	Y_Fifth[],
	3.9624,                                               !- Vertex 1
	X_Second[],
	Y_Fifth[],
	3.9624,                                               !- Vertex 2
	X_First[],
	Y_Sixth[],
	3.9624,                                               !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	3.9624;                                               !- Vertex 4
	
	! MiddleFloor, MFNorth, Ceiling (MFRPNorth), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	MFNorth_Ceiling,                                      !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	MFNorth,                                              !- Zone Name
	Surface,
	MFRPNorth_Floor,                                        	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Fifth[],
	6.7056,                                               !- Vertex 1
	X_Fifth[],
	Y_Fifth[],
	6.7056,                                               !- Vertex 2
	X_Sixth[],
	Y_Sixth[],
	6.7056,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	6.7056;                                               !- Vertex 4
	
	! MiddleFloor, MFNorth, North Wall - 0.0? Surface Area: 1541.28 ft2 (143.263 m2)
	BuildingSurface:Detailed,
	MFNorth_Wall_N,                                      	!- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	MFNorth,                                              !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_Sixth[],
	3.9624,                                               !- Vertex 1
	X_First[],
	Y_Sixth[],
	3.9624,                                               !- Vertex 2
	X_First[],
	Y_Sixth[],
	6.7056,                                               !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	6.7056;                                               !- Vertex 4
	
	! Window, 647.10ft2
	FenestrationSurface:Detailed,
	MFNorth_Win_N,                                      	!- Window name
	Window,
	N_Window,                                                 !- Class and Construction Name
	MFNorth_Wall_N,                                       !- Base surface
	,                                                     !- corresponding other window subsurface
	.5,                                                   !- View Factor to Ground
	Window_Shading[],                                             !- Window shading control
	Al No Break,                                          !- Frame divider name
	1,                                                    !- Multiplier
	4,                                                    !- Number vertices
	X_Window_Second[],
	Y_Sixth[],
	4.2,                                             !- Vertex 1
	X_Window_First[],
	Y_Sixth[],
	4.2,                                             !- Vertex 2
	X_Window_First[],
	Y_Sixth[],
	Window_Height_MF[],                                         !- Vertex 3
	X_Window_Second[],
	Y_Sixth[],
	Window_Height_MF[];                                         !- Vertex 4
	
	! MiddleFloor, MFNorth, South Wall (MFCore), Surface Area: 1268.200 ft2 (117.8803 m2)
	BuildingSurface:Detailed, 
	MFNorth_Wall_S,                           		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFNorth,                                              !- Zone Name
	Zone, 
	MFCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[], 
	Y_Fifth[], 
	3.9624,                                    		!- Vertex 1
	X_Fifth[], 
	Y_Fifth[], 
	3.9624,                                   		!- Vertex 2
	X_Fifth[], 
	Y_Fifth[], 
	6.7056,                                   		!- Vertex 3
	X_Second[], 
	Y_Fifth[], 
	6.7056;                                    		!- Vertex 4
	
	
	! ========== MIDDLE FLOOR MFEast ==========
	! MiddleFloor, MFEast, Floor (GFRPEast), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	MFEast_Floor,                                       	!- Surface name
	Floor,
	IntSlab_Reversed,                                     !- Class and Construction Name
	MFEast,                                               !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	GFRPEast_Ceiling,                                     !- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    MFRPEast_Ceiling,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	3.9624,                                               !- Vertex 1
	X_Fifth[],
	Y_Second[],
	3.9624,                                               !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	3.9624,                                               !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	3.9624;                                               !- Vertex 4
	
	! MiddleFloor, MFEast, Ceiling (MFRPEast), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	MFEast_Ceiling,                                       !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	MFEast,                                               !- Zone Name
	Surface,
	MFRPEast_Floor,                                         	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	6.7056,                                               !- Vertex 1
	X_Sixth[],
	Y_Sixth[],
	6.7056,                                               !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	6.7056,                                               !- Vertex 3
	X_Fifth[],
	Y_Second[],
	6.7056;                                               !- Vertex 4
	
	! MiddleFloor, MFEast, North Wall (MFNorth), Surface Area: 192.537 ft2 (17.8964 m2)
	BuildingSurface:Detailed, 
	MFEast_Wall_N,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFEast,                                              	!- Zone Name
	Zone, 
	MFNorth,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Sixth[], 
	Y_Sixth[], 
	3.9624,                                  			!- Vertex 1
	X_Fifth[], 
	Y_Fifth[], 
	3.9624,                                   		!- Vertex 2
	X_Fifth[], 
	Y_Fifth[], 
	6.7056,                                   		!- Vertex 3
	X_Sixth[], 
	Y_Sixth[], 
	6.7056;                                  			!- Vertex 4
	
	! MiddleFloor, MFEast, East Wall - 90.0? Surface Area: 1019.56 ft2 (94.769 m2)
	BuildingSurface:Detailed,
	MFEast_Wall_E,                                        !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	MFEast,                                               !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	3.9624,                                               !- Vertex 1
	X_Sixth[],
	Y_Sixth[],
	3.9624,                                               !- Vertex 2
	X_Sixth[],
	Y_Sixth[],
	6.7056,                                               !- Vertex 3
	X_Sixth[],
	Y_First[],
	6.7056;                                               !- Vertex 4
	
	! Window, 427.73ft2
	FenestrationSurface:Detailed,
	MFEast_Win_E,                                       	!- Window name
	Window,
	Window,                                             !- Class and Construction Name
	MFEast_Wall_E,                                        !- Base surface
	,                                                     !- corresponding other window subsurface
	.5,                                                   !- View Factor to Ground
	Window_Shading[],                                             !- Window shading control
	Al No Break,                                          !- Frame divider name
	1,                                                    !- Multiplier
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_Window_First[],
	4.2,                                             !- Vertex 1
	X_Sixth[],
	Y_Window_Second[],
	4.2,                                             !- Vertex 2
	X_Sixth[],
	Y_Window_Second[],
	Window_Height_MF[],                                         !- Vertex 3
	X_Sixth[],
	Y_Window_First[],
	Window_Height_MF[];                                         !- Vertex 4
	
	! MiddleFloor, MFEast, South Wall (MFSouth), Surface Area: 192.537 ft2 (17.8964 m2)
	BuildingSurface:Detailed, 
	MFEast_Wall_S,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFEast,                                              	!- Zone Name
	Zone, 
	MFSouth,                                			!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                            	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[],
	Y_Second[], 
	3.9624,                                  			!- Vertex 1
	X_Sixth[],
	Y_First[], 
	3.9624,                                  			!- Vertex 2
	X_Sixth[],
	Y_First[], 
	6.7056,                                  			!- Vertex 3
	X_Fifth[],
	Y_Second[], 
	6.7056;                                  			!- Vertex 4
	
	! MiddleFloor, MFEast, West Wall (MFCore), Surface Area: 746.751 ft2 (69.4110 m2)
	BuildingSurface:Detailed, 
	MFEast_Wall_W,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFEast,                                              	!- Zone Name
	Zone, 
	MFCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[], 
	Y_Fifth[], 
	3.9624,                                   		!- Vertex 1
	X_Fifth[],
	Y_Second[], 
	3.9624,                                      		!- Vertex 2
	X_Fifth[],
	Y_Second[], 
	6.7056,                                      		!- Vertex 3
	X_Fifth[], 
	Y_Fifth[], 
	6.7056;                                   		!- Vertex 4
	
	
	! ========== MIDDLE FLOOR MFSouth ==========
	! MiddleFloor, MFSouth, Floor (GFRPSouth), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	MFSouth_Floor,                                      	!- Surface name
	Floor,
	IntSlab_Reversed,                                     !- Class and Construction Name
	MFSouth,                                              !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	GFRPSouth_Ceiling,                                    !- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    MFRPSouth_Ceiling,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	3.9624,                                               !- Vertex 1
	X_First[],
	Y_First[],
	3.9624,                                               !- Vertex 2
	X_Second[],
	Y_Second[],
	3.9624,                                               !- Vertex 3
	X_Fifth[],
	Y_Second[],
	3.9624;                                               !- Vertex 4
	
	! MiddleFloor, MFSouth, Ceiling (MFRPSouth), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	MFSouth_Ceiling,                                      !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	MFSouth,                                              !- Zone Name
	Surface,
	MFRPSouth_Floor,                                        	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	6.7056,                                               !- Vertex 1
	X_Sixth[],
	Y_First[],
	6.7056,                                               !- Vertex 2
	X_Fifth[],
	Y_Second[],
	6.7056,                                               !- Vertex 3
	X_Second[],
	Y_Second[],
	6.7056;                                               !- Vertex 4
	
	! MiddleFloor, MFSouth, North Wall (MFCore), Surface Area: 1268.200 ft2 (117.8803 m2)
	BuildingSurface:Detailed, 
	MFSouth_Wall_N,                           		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFSouth,                                              !- Zone Name
	Zone, 
	MFCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[],
	Y_Second[], 
	3.9624,                                      		!- Vertex 1
	X_Second[],
	Y_Second[], 
	3.9624,                                   		!- Vertex 2
	X_Second[],
	Y_Second[], 
	6.7056,                                   		!- Vertex 3
	X_Fifth[],
	Y_Second[], 
	6.7056;                                      		!- Vertex 4
	
	! MiddleFloor, MFSouth, South Wall - 180.0? Surface Area: 1541.28 ft2 (143.263 m2)
	BuildingSurface:Detailed,
	MFSouth_Wall_S,                                       !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	MFSouth,                                              !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	3.9624,                                               !- Vertex 1
	X_Sixth[],
	Y_First[],
	3.9624,                                               !- Vertex 2
	X_Sixth[],
	Y_First[],
	6.7056,                                               !- Vertex 3
	X_First[],
	Y_First[],
	6.7056;                                               !- Vertex 4
	
	! Window, 647.10ft2
	FenestrationSurface:Detailed,
	MFSouth_Win_S,                                      	!- Window name
	Window,
	Window,                                             !- Class and Construction Name
	MFSouth_Wall_S,                                       !- Base surface
	,                                                     !- corresponding other window subsurface
	.5,                                                   !- View Factor to Ground
	Window_Shading[],                                             !- Window shading control
	Al No Break,                                          !- Frame divider name
	1,                                                    !- Multiplier
	4,                                                    !- Number vertices
	X_Window_First[],
	Y_First[],
	4.2,                                             !- Vertex 1
	X_Window_Second[],
	Y_First[],
	4.2,                                             !- Vertex 2
	X_Window_Second[],
	Y_First[],
	Window_Height_MF[],                                         !- Vertex 3
	X_Window_First[],
	Y_First[],
	Window_Height_MF[];                                         !- Vertex 4
	
	
	! ========== MIDDLE FLOOR MFWest ==========
	! MiddleFloor, MFWest, Floor (GFRPWest), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	MFWest_Floor,                                       	!- Surface name
	Floor,
	IntSlab_Reversed,                                     !- Class and Construction Name
	MFWest,                                               !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	GFRPWest_Ceiling,                                     !- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    MFRPWest_Ceiling,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	3.9624,                                               !- Vertex 1
	X_First[],
	Y_Sixth[],
	3.9624,                                               !- Vertex 2
	X_Second[],
	Y_Fifth[],
	3.9624,                                               !- Vertex 3
	X_Second[],
	Y_Second[],
	3.9624;                                               !- Vertex 4
	
	! MiddleFloor, MFWest, Ceiling (MFRPWest), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	MFWest_Ceiling,                                       !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	MFWest,                                               !- Zone Name
	Surface,
	MFRPWest_Floor,                                         	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	6.7056,                                               !- Vertex 1
	X_Second[],
	Y_Second[],
	6.7056,                                               !- Vertex 2
	X_Second[],
	Y_Fifth[],
	6.7056,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	6.7056;                                               !- Vertex 4
	
	! MiddleFloor, MFWest, North Wall (MFNorth), Surface Area: 192.537 ft2 (17.8964 m2)
	BuildingSurface:Detailed, 
	MFWest_Wall_N,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFWest,                                              	!- Zone Name
	Zone, 
	MFNorth,                                			!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[], 
	Y_Fifth[], 
	3.9624,                                    		!- Vertex 1
	X_First[], 
	Y_Sixth[], 
	3.9624,                                     		!- Vertex 2
	X_First[], 
	Y_Sixth[], 
	6.7056,                                     		!- Vertex 3
	X_Second[], 
	Y_Fifth[], 
	6.7056;                                   	 	!- Vertex 4
	
	! MiddleFloor, MFWest, East Wall (MFCore), Surface Area: 746.751 ft2 (69.4110 m2)
	BuildingSurface:Detailed, 
	MFWest_Wall_E,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFWest,                                              	!- Zone Name
	Zone, 
	MFCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[],
	Y_Second[], 
	3.9624,                                   		!- Vertex 1
	X_Second[], 
	Y_Fifth[], 
	3.9624,                                    		!- Vertex 2
	X_Second[], 
	Y_Fifth[], 
	6.7056,                                    		!- Vertex 3
	X_Second[],
	Y_Second[], 
	6.7056;                                   		!- Vertex 4
	
	! MiddleFloor, MFWest, South Wall (MFSouth), Surface Area: 192.537 ft2 (17.8964 m2)
	BuildingSurface:Detailed, 
	MFWest_Wall_S,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFWest,                                              	!- Zone Name
	Zone, 
	MFSouth,                                			!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_First[],
	Y_First[], 
	3.9624,                                    		!- Vertex 1
	X_Second[],
	Y_Second[], 
	3.9624,                                   		!- Vertex 2
	X_Second[],
	Y_Second[], 
	6.7056,                                   		!- Vertex 3
	X_First[],
	Y_First[], 
	6.7056;                                    		!- Vertex 4
	
	! MiddleFloor, MFWest, West Wall - 270.0? Surface Area: 1019.56 ft2 (94.769 m2)
	BuildingSurface:Detailed,
	MFWest_Wall_W,                                        !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	MFWest,                                               !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_Sixth[],
	3.9624,                                               !- Vertex 1
	X_First[],
	Y_First[],
	3.9624,                                               !- Vertex 2
	X_First[],
	Y_First[],
	6.7056,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	6.7056;                                               !- Vertex 4
	
	! Window, 427.73ft2
	FenestrationSurface:Detailed,
	MFWest_Win_W,                                       	!- Window name
	Window,
	Window,                                             !- Class and Construction Name
	MFWest_Wall_W,                                        !- Base surface
	,                                                     !- corresponding other window subsurface
	.5,                                                   !- View Factor to Ground
	Window_Shading[],                                             !- Window shading control
	Al No Break,                                          !- Frame divider name
	1,                                                    !- Multiplier
	4,                                                    !- Number vertices
	X_First[],
	Y_Window_Second[],
	4.2,                                             !- Vertex 1
	X_First[],
	Y_Window_First[],
	4.2,                                             !- Vertex 2
	X_First[],
	Y_Window_First[],
	Window_Height_MF[],                                         !- Vertex 3
	X_First[],
	Y_Window_Second[],
	Window_Height_MF[];                                         !- Vertex 4
	
	
	! ========== MIDDLE FLOOR MFCore ==========
	! MiddleFloor, MFCore, Floor (GFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)
	BuildingSurface:Detailed,
	MFCore_Floor,                                       	!- Surface name
	Floor,
	IntSlab_Reversed,                                     !- Class and Construction Name
	MFCore,                                               !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	GFRPCore_Ceiling,                                    !- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    MFRPCore_Ceiling,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Fifth[],
	Y_Second[],
	3.9624,                                               !- Vertex 1
	X_Second[],
	Y_Second[],
	3.9624,                                               !- Vertex 2
	X_Second[],
	Y_Fifth[],
	3.9624,                                               !- Vertex 3
	X_Fifth[],
	Y_Fifth[],
	3.9624;                                               !- Vertex 8
	
	! MiddleFloor, MFCore, Ceiling (MFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)
	BuildingSurface:Detailed,
	MFCore_Ceiling,                                      !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	MFCore,                                               !- Zone Name
	Surface,
	MFRPCore_Floor,                                         	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Second[],
	6.7056,                                               !- Vertex 1
	X_Fifth[],
	Y_Second[],
	6.7056,                                               !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	6.7056,                                               !- Vertex 3
	X_Second[],
	Y_Fifth[],
	6.7056;                                               !- Vertex 8
	
	! ========== MIDDLE FLOOR RETURN PLENUM MFRPNorth ==========
	! MiddleFloorReturnPlenum, MFRPNorth, Ceiling (TFNorth), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	MFRPNorth_Ceiling,                                    !- Surface name
	Ceiling,
	IntSlab,                                              !- Class and Construction Name 
	MFRPNorth,                                            !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	TFNorth_Floor,                                      	!- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    MFNorth_Floor,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Fifth[],
	7.9248,                                               !- Vertex 1
	X_Fifth[],
	Y_Fifth[],
	7.9248,                                               !- Vertex 2
	X_Sixth[],
	Y_Sixth[],
	7.9248,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	7.9248;                                               !- Vertex 4
	
	! MiddleFloorReturnPlenum, MFRPNorth, North Wall - 0.0? Surface Area: 685.01 ft2 (63.672 m2)
	BuildingSurface:Detailed,
	MFRPNorth_Wall_N,                                     !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	MFRPNorth,                                            !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_Sixth[],
	6.7056,                                               !- Vertex 1
	X_First[],
	Y_Sixth[],
	6.7056,                                               !- Vertex 2
	X_First[],
	Y_Sixth[],
	7.9248,                                               !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	7.9248;                                               !- Vertex 4
	
	! MiddleFloorReturnPlenum, MFRPNorth, South Wall (MFRPCore), Surface Area: 563.645 ft2 (52.3912 m2)
	BuildingSurface:Detailed, 
	MFRPNorth_Wall_S,                           		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFRPNorth,                                          	!- Zone Name
	Zone, 
	MFRPCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[], 
	Y_Fifth[], 
	6.7056,                                   	 	!- Vertex 1
	X_Fifth[], 
	Y_Fifth[], 
	6.7056,                                   		!- Vertex 2
	X_Fifth[], 
	Y_Fifth[], 
	7.9248,                                   		!- Vertex 3
	X_Second[], 
	Y_Fifth[], 
	7.9248;                                    		!- Vertex 4
	
	
	! ========== MIDDLE FLOOR RETURN PLENUM MFRPEast ==========
	! MiddleFloorReturnPlenum, MFRPEast, Ceiling (TFEast), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	MFRPEast_Ceiling,                                     !- Surface name
	Ceiling,
	IntSlab,                                              !- Class and Construction Name 
	MFRPEast,                                             !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	TFEast_Floor,                                       	!- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    MFEast_Floor,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	7.9248,                                               !- Vertex 1
	X_Sixth[],
	Y_Sixth[],
	7.9248,                                               !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	7.9248,                                               !- Vertex 3
	X_Fifth[],
	Y_Second[],
	7.9248;                                               !- Vertex 4
	
	! MiddleFloorReturnPlenum, MFRPEast, North Wall (MFRPNorth), Surface Area: 85.572 ft2 (7.9540 m2)
	BuildingSurface:Detailed, 
	MFRPEast_Wall_N,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFRPEast,                                             !- Zone Name
	Zone, 
	MFRPNorth,                                		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Sixth[], 
	Y_Sixth[], 
	6.7056,                                  			!- Vertex 1
	X_Fifth[], 
	Y_Fifth[], 
	6.7056,                                   		!- Vertex 2
	X_Fifth[], 
	Y_Fifth[], 
	7.9248,                                   		!- Vertex 3
	X_Sixth[], 
	Y_Sixth[], 
	7.9248;                                  			!- Vertex 4
	
	! MiddleFloorReturnPlenum, MFRPEast, East Wall - 90.0? Surface Area: 453.14 ft2 (42.120 m2)
	BuildingSurface:Detailed,
	MFRPEast_Wall_E,                                      !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	MFRPEast,                                             !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	6.7056,                                               !- Vertex 1
	X_Sixth[],
	Y_Sixth[],
	6.7056,                                               !- Vertex 2
	X_Sixth[],
	Y_Sixth[],
	7.9248,                                               !- Vertex 3
	X_Sixth[],
	Y_First[],
	7.9248;                                               !- Vertex 4
	
	! MiddleFloorReturnPlenum, MFRPEast, South Wall (MFRPSouth), Surface Area: 85.572 ft2 (7.9540 m2)
	BuildingSurface:Detailed, 
	MFRPEast_Wall_S,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFRPEast,                                             !- Zone Name
	Zone, 
	MFRPSouth,                                		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[],
	Y_Second[], 
	6.7056,                                  			!- Vertex 1
	X_Sixth[],
	Y_First[], 
	6.7056,                                  			!- Vertex 2
	X_Sixth[],
	Y_First[], 
	7.9248,                                  			!- Vertex 3
	X_Fifth[],
	Y_Second[], 
	7.9248;                                  			!- Vertex 4
	
	! MiddleFloorReturnPlenum, MFRPEast, West Wall (MFRPCore), Surface Area: 331.889 ft2 (30.8493 m2)
	BuildingSurface:Detailed, 
	MFRPEast_Wall_W,                           		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFRPEast,                                             !- Zone Name
	Zone, 
	MFRPCore,                                    		!- Outside Face Environment
	NoSun,                                             	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                	!- Number vertices
	X_Fifth[], 
	Y_Fifth[], 
	6.7056,                                   		!- Vertex 1
	X_Fifth[],
	Y_Second[], 
	6.7056,                                      		!- Vertex 2
	X_Fifth[],
	Y_Second[], 
	7.9248,                                      		!- Vertex 3
	X_Fifth[], 
	Y_Fifth[], 
	7.9248;                                   		!- Vertex 4
	
	
	! ========== MIDDLE FLOOR RETURN PLENUM MFRPSouth ==========
	! MiddleFloorReturnPlenum, MFRPSouth, Ceiling (TFSouth), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	MFRPSouth_Ceiling,                                    !- Surface name
	Ceiling,
	IntSlab,                                              !- Class and Construction Name 
	MFRPSouth,                                            !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	TFSouth_Floor,                                      	!- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    MFSouth_Floor,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	7.9248,                                               !- Vertex 1
	X_Sixth[],
	Y_First[],
	7.9248,                                               !- Vertex 2
	X_Fifth[],
	Y_Second[],
	7.9248,                                               !- Vertex 3
	X_Second[],
	Y_Second[],
	7.9248;                                               !- Vertex 4
	
	! MiddleFloorReturnPlenum, MFRPSouth, North Wall (MFRPCore), Surface Area: 563.645 ft2 (52.3912 m2)
	BuildingSurface:Detailed, 
	MFRPSouth_Wall_N,                           		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFRPSouth,                                          	!- Zone Name
	Zone, 
	MFRPCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[],
	Y_Second[], 
	6.7056,                                      		!- Vertex 1
	X_Second[],
	Y_Second[], 
	6.7056,                                   		!- Vertex 2
	X_Second[],
	Y_Second[], 
	7.9248,                                       		!- Vertex 3
	X_Fifth[],
	Y_Second[], 
	7.9248;                                      		!- Vertex 4
	
	! MiddleFloorReturnPlenum, MFRPSouth, South Wall - 180.0? Surface Area: 685.01 ft2 (63.672 m2)
	BuildingSurface:Detailed,
	MFRPSouth_Wall_S,                                     !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	MFRPSouth,                                            !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	6.7056,                                               !- Vertex 1
	X_Sixth[]014,
	Y_First[],
	6.7056,                                               !- Vertex 2
	X_Sixth[]014,
	Y_First[],
	7.9248,                                               !- Vertex 3
	X_First[],
	Y_First[],
	7.9248;                                               !- Vertex 4
	
	
	! ========== MIDDLE FLOOR RETURN PLENUM MFRPWest ==========
	! MiddleFloorReturnPlenum, MFRPWest, Ceiling (TFWest), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	MFRPWest_Ceiling,                                     !- Surface name
	Ceiling,
	IntSlab,                                              !- Class and Construction Name 
	MFRPWest,                                             !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	TFWest_Floor,                                       	!- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    MFWest_Floor,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	7.9248,                                               !- Vertex 1
	X_Second[],
	Y_Second[],
	7.9248,                                               !- Vertex 2
	X_Second[],
	Y_Fifth[],
	7.9248,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	7.9248;                                               !- Vertex 4
	
	! MiddleFloorReturnPlenum, MFRPWest, North Wall (MFRPNorth), Surface Area: 85.572 ft2 (7.9540 m2)
	BuildingSurface:Detailed, 
	MFRPWest_Wall_N,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFRPWest,                                             !- Zone Name
	Zone, 
	MFRPNorth,                                		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[], 
	Y_Fifth[], 
	6.7056,                                    		!- Vertex 1
	X_First[], 
	Y_Sixth[], 
	6.7056,                                     		!- Vertex 2
	X_First[], 
	Y_Sixth[], 
	7.9248,                                     		!- Vertex 3
	X_Second[], 
	Y_Fifth[], 
	7.9248;                                    		!- Vertex 4
	
	! MiddleFloorReturnPlenum, MFRPWest, East Wall (MFRPCore), Surface Area: 331.889 ft2 (30.8493 m2)
	BuildingSurface:Detailed, 
	MFRPWest_Wall_E,                           		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFRPWest,                                             !- Zone Name
	Zone, 
	MFRPCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[],
	Y_Second[], 
	6.7056,                                   		!- Vertex 1
	X_Second[], 
	Y_Fifth[], 
	6.7056,                                    		!- Vertex 2
	X_Second[], 
	Y_Fifth[], 
	7.9248,                                    		!- Vertex 3
	X_Second[],
	Y_Second[], 
	7.9248;                                   		!- Vertex 4
	
	! MiddleFloorReturnPlenum, MFRPWest, South Wall (MFRPSouth), Surface Area: 85.572 ft2 (7.9540 m2)
	BuildingSurface:Detailed, 
	MFRPWest_Wall_S,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	MFRPWest,                                             !- Zone Name
	Zone, 
	MFRPSouth,                                		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_First[],
	Y_First[], 
	6.7056,                                    		!- Vertex 1
	X_Second[],
	Y_Second[], 
	6.7056,                                   		!- Vertex 2
	X_Second[],
	Y_Second[], 
	7.9248,                                   		!- Vertex 3
	X_First[],
	Y_First[], 
	7.9248;                                    		!- Vertex 4
	
	! MiddleFloorReturnPlenum, MFRPWest, West Wall - 270.0? Surface Area: 453.14 ft2 (42.120 m2)
	BuildingSurface:Detailed,
	MFRPWest_Wall_W,                                      !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	MFRPWest,                                             !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_Sixth[],
	6.7056,                                               !- Vertex 1
	X_First[],
	Y_First[],
	6.7056,                                               !- Vertex 2
	X_First[],
	Y_First[],
	7.9248,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	7.9248;                                               !- Vertex 4
	
	
	! ========== MIDDLE FLOOR RETURN PLENUM MFRPCore ==========
	! MiddleFloorReturnPlenum, MFRPCore, Ceiling (TFCore), Surface Area: 4350.565 ft2 (404.2985 m2)
	BuildingSurface:Detailed,
	MFRPCore_Ceiling,                                    !- Surface name
	Ceiling,
	IntSlab,                                              !- Class and Construction Name 
	MFRPCore,                                             !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	TFCore_Floor,                                       	!- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    MFCore_Floor,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Second[],
	7.9248,                                               !- Vertex 1
	X_Fifth[],
	Y_Second[],
	7.9248,                                               !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	7.9248,                                               !- Vertex 3
	X_Second[],
	Y_Fifth[],
	7.9248;                                               !- Vertex 8
	
	
	! ========== TOP FLOOR TFNorth ==========
	! TopFloor, TFNorth, Floor (MFRPNorth), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	TFNorth_Floor,                                      	!- Surface name
	Floor,
	IntSlab_Reversed,                                     !- Class and Construction Name
	TFNorth,                                              !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	MFRPNorth_Ceiling,                                    !- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    TFNorth_Floor,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Fifth[],
	Y_Fifth[],
	7.9248,                                               !- Vertex 1
	X_Second[],
	Y_Fifth[],
	7.9248,                                               !- Vertex 2
	X_First[],
	Y_Sixth[],
	7.9248,                                               !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	7.9248;                                               !- Vertex 4
	
	! TopFloor, TFNorth, Ceiling (TFRPNorth), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	TFNorth_Ceiling,                                      !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	TFNorth,                                              !- Zone Name
	Surface,
	TFRPNorth_Floor,                                        	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Fifth[],
	10.668,                                               !- Vertex 1
	X_Fifth[],
	Y_Fifth[],
	10.668,                                               !- Vertex 2
	X_Sixth[],
	Y_Sixth[],
	10.668,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	10.668;                                               !- Vertex 4
	
	! TopFloor, TFNorth, North Wall - 0.0? Surface Area: 1541.28 ft2 (143.263 m2)
	BuildingSurface:Detailed,
	TFNorth_Wall_N,                                       !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	TFNorth,                                              !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_Sixth[],
	7.9248,                                               !- Vertex 1
	X_First[],
	Y_Sixth[],
	7.9248,                                               !- Vertex 2
	X_First[],
	Y_Sixth[],
	10.668,                                               !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	10.668;                                               !- Vertex 4
	
	! Window, 647.10ft2
	FenestrationSurface:Detailed,
	TFNorth_Win_N,                                      	!- Window name
	Window,
	N_Window,                                                 !- Class and Construction Name
	TFNorth_Wall_N,                                          !- Base surface
	,                                                     !- corresponding other window subsurface
	.5,                                                   !- View Factor to Ground
	Window_Shading[],                                             !- Window shading control
	Al No Break,                                          !- Frame divider name
	1,                                                    !- Multiplier
	4,                                                    !- Number vertices
	X_Window_Second[],
	Y_Sixth[],
	8.3,                                             !- Vertex 1
	X_Window_First[],
	Y_Sixth[],
	8.3,                                             !- Vertex 2
	X_Window_First[],
	Y_Sixth[],
	Window_Height_TF[],                                        !- Vertex 3
	X_Window_Second[],
	Y_Sixth[],
	Window_Height_TF[];                                        !- Vertex 4
	
	! TopFloor, TFNorth, South Wall (TFCore), Surface Area: 1268.200 ft2 (117.8803 m2)
	BuildingSurface:Detailed, 
	TFNorth_Wall_S,                           		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFNorth,                                              !- Zone Name
	Zone, 
	TFCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[], 
	Y_Fifth[], 
	7.9248,                                    		!- Vertex 1
	X_Fifth[], 
	Y_Fifth[], 
	7.9248,                                   		!- Vertex 2
	X_Fifth[], 
	Y_Fifth[], 
	10.668,                                   		!- Vertex 3
	X_Second[],         
	Y_Fifth[], 
	10.668;                                    		!- Vertex 4
	
	
	! ========== TOP FLOOR TFEast ==========
	! TopFloor, TFEast, Floor (MFRPEast), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	TFEast_Floor,                                       	!- Surface name
	Floor,
	IntSlab_Reversed,                                     !- Class and Construction Name
	TFEast,                                               !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	MFRPEast_Ceiling,                                     !- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    TFEast_Floor,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	7.9248,                                               !- Vertex 1
	X_Fifth[],
	Y_Second[],
	7.9248,                                               !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	7.9248,                                               !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	7.9248;                                               !- Vertex 4
	
	! TopFloor, TFEast, Ceiling (TFRPEast), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	TFEast_Ceiling,                                       !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	TFEast,                                               !- Zone Name
	Surface,
	TFRPEast_Floor,                                         	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	10.668,                                               !- Vertex 1
	X_Sixth[],
	Y_Sixth[],
	10.668,                                               !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	10.668,                                               !- Vertex 3
	X_Fifth[],
	Y_Second[],
	10.668;                                               !- Vertex 4
	
	! TopFloor, TFEast, North Wall (TFNorth), Surface Area: 192.537 ft2 (17.8964 m2)
	BuildingSurface:Detailed, 
	TFEast_Wall_N,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFEast,                                              	!- Zone Name
	Zone, 
	TFNorth,                                			!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Sixth[], 
	Y_Sixth[], 
	7.9248,                                  			!- Vertex 1
	X_Fifth[], 
	Y_Fifth[], 
	7.9248,                                   		!- Vertex 2
	X_Fifth[], 
	Y_Fifth[], 
	10.668,                                   		!- Vertex 3
	X_Sixth[], 
	Y_Sixth[], 
	10.668;                                  			!- Vertex 4
	
	! TopFloor, TFEast, East Wall - 90.0? Surface Area: 1019.56 ft2 (94.769 m2)
	BuildingSurface:Detailed,
	TFEast_Wall_E,                                        !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	TFEast,                                               !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	7.9248,                                               !- Vertex 1
	X_Sixth[],
	Y_Sixth[],
	7.9248,                                               !- Vertex 2
	X_Sixth[],
	Y_Sixth[],
	10.668,                                               !- Vertex 3
	X_Sixth[],
	Y_First[],
	10.668;                                               !- Vertex 4
	
	! Window, 427.73ft2
	FenestrationSurface:Detailed,
	TFEast_Win_E,                                       	!- Window name
	Window,
	Window,                                             !- Class and Construction Name
	TFEast_Wall_E,                                        !- Base surface
	,                                                     !- corresponding other window subsurface
	.5,                                                   !- View Factor to Ground
	Window_Shading[],                                             !- Window shading control
	Al No Break,                                          !- Frame divider name
	1,                                                    !- Multiplier
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_Window_First[],
	8.3,                                             !- Vertex 1
	X_Sixth[],
	Y_Window_Second[],
	8.3,                                             !- Vertex 2
	X_Sixth[],
	Y_Window_Second[],
	Window_Height_TF[],                                        !- Vertex 3
	X_Sixth[],
	Y_Window_First[],
	Window_Height_TF[];                                        !- Vertex 4
	
	! TopFloor, TFEast, South Wall (TFSouth), Surface Area: 192.537 ft2 (17.8964 m2)
	BuildingSurface:Detailed, 
	TFEast_Wall_S,                           			!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFEast,                                          	!- Zone Name
	Zone, 
	TFSouth,                            			!- Outside Face Environment
	NoSun,                                          	!- Sun Exposure
	NoWind,                                         	!- Wind Exposure
	0,                                              	!- View Factor to Ground
	4,                                              	!- Number vertices
	X_Fifth[],
	Y_Second[], 
	7.9248,                              			!- Vertex 1
	X_Sixth[],
	Y_First[], 
	7.9248,                              			!- Vertex 2
	X_Sixth[],
	Y_First[], 
	10.668,                              			!- Vertex 3
	X_Fifth[],
	Y_Second[], 
	10.668;                              			!- Vertex 4
	
	! TopFloor, TFEast, West Wall (TFCore), Surface Area: 746.751 ft2 (69.4110 m2)
	BuildingSurface:Detailed, 
	TFEast_Wall_W,                          		 	!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFEast,                                          	!- Zone Name
	Zone, 
	TFCore,                                			!- Outside Face Environment
	NoSun,                                          	!- Sun Exposure
	NoWind,                                         	!- Wind Exposure
	0,                                              	!- View Factor to Ground
	4,                                              	!- Number vertices
	X_Fifth[], 
	Y_Fifth[], 
	7.9248,                               			!- Vertex 1
	X_Fifth[],
	Y_Second[], 
	7.9248,                                  			!- Vertex 2
	X_Fifth[],
	Y_Second[], 
	10.668,                                  			!- Vertex 3
	X_Fifth[], 
	Y_Fifth[], 
	10.668;                               			!- Vertex 4
	
	
	! ========== TOP FLOOR TFSouth ==========
	! TopFloor, TFSouth, Floor (MFRPSouth), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	TFSouth_Floor,                                      	!- Surface name
	Floor,
	IntSlab_Reversed,                                     !- Class and Construction Name
	TFSouth,                                              !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	MFRPSouth_Ceiling,                                    !- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    TFSouth_Floor,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	7.9248,                                               !- Vertex 1
	X_First[],
	Y_First[],
	7.9248,                                               !- Vertex 2
	X_Second[],
	Y_Second[],
	7.9248,                                               !- Vertex 3
	X_Fifth[],
	Y_Second[],
	7.9248;                                               !- Vertex 4
	
	! TopFloor, TFSouth, Ceiling (TFRPSouth), Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	TFSouth_Ceiling,                                      !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	TFSouth,                                              !- Zone Name
	Surface,
	TFRPSouth_Floor,                                        	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	10.668,                                               !- Vertex 1
	X_Sixth[],
	Y_First[],
	10.668,                                               !- Vertex 2
	X_Fifth[],
	Y_Second[],
	10.668,                                               !- Vertex 3
	X_Second[],
	Y_Second[],
	10.668;                                               !- Vertex 4
	
	! TopFloor, TFSouth, North Wall (TFCore), Surface Area: 1268.200 ft2 (117.8803 m2)
	BuildingSurface:Detailed, 
	TFSouth_Wall_N,                           		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFSouth,                                              !- Zone Name
	Zone, 
	TFCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[],
	Y_Second[], 
	7.9248,                                      		!- Vertex 1
	X_Second[],
	Y_Second[], 
	7.9248,                                   		!- Vertex 2
	X_Second[],
	Y_Second[], 
	10.668,                                   		!- Vertex 3
	X_Fifth[],
	Y_Second[], 
	10.668;                                      		!- Vertex 4
	
	! TopFloor, TFSouth, South Wall - 180.0? Surface Area: 1541.28 ft2 (143.263 m2)
	BuildingSurface:Detailed,
	TFSouth_Wall_S,                                       !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	TFSouth,                                              !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	7.9248,                                               !- Vertex 1
	X_Sixth[],
	Y_First[],
	7.9248,                                               !- Vertex 2
	X_Sixth[],
	Y_First[],
	10.668,                                               !- Vertex 3
	X_First[],
	Y_First[],
	10.668;                                               !- Vertex 4
	
	! Window, 647.10ft2
	FenestrationSurface:Detailed,
	TFSouth_Win_S,                                      	!- Window name
	Window,
	Window,                                             !- Class and Construction Name
	TFSouth_Wall_S,                                       !- Base surface
	,                                                     !- corresponding other window subsurface
	.5,                                                   !- View Factor to Ground
	Window_Shading[],                                             !- Window shading control
	Al No Break,                                          !- Frame divider name
	1,                                                    !- Multiplier
	4,                                                    !- Number vertices
	X_Window_First[],
	Y_First[],
	8.3,                                             !- Vertex 1
	X_Window_Second[],
	Y_First[],
	8.3,                                             !- Vertex 2
	X_Window_Second[],
	Y_First[],
	Window_Height_TF[],                                        !- Vertex 3
	X_Window_First[],
	Y_First[],
	Window_Height_TF[];                                        !- Vertex 4
	
	
	! ========== TOP FLOOR TFWest ==========
	! TopFloor, TFWest, Floor (MFRPWest), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	TFWest_Floor,                                       	!- Surface name
	Floor,
	IntSlab_Reversed,                                     !- Class and Construction Name
	TFWest,                                               !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	MFRPWest_Ceiling,                                     !- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    TFWest_Floor,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	7.9248,                                               !- Vertex 1
	X_First[],
	Y_Sixth[],
	7.9248,                                               !- Vertex 2
	X_Second[],
	Y_Fifth[],
	7.9248,                                               !- Vertex 3
	X_Second[],
	Y_Second[],
	7.9248;                                               !- Vertex 4
	
	! TopFloor, TFWest, Ceiling (TFRPWest), Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	TFWest_Ceiling,                                       !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	TFWest,                                               !- Zone Name
	Surface,
	TFRPWest_Floor,                                        	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	10.668,                                               !- Vertex 1
	X_Second[],
	Y_Second[],
	10.668,                                               !- Vertex 2
	X_Second[],
	Y_Fifth[],
	10.668,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	10.668;                                               !- Vertex 4
	
	! TopFloor, TFWest, North Wall (TFNorth), Surface Area: 192.537 ft2 (17.8964 m2)
	BuildingSurface:Detailed, 
	TFWest_Wall_N,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFWest,                                              	!- Zone Name
	Zone, 
	TFNorth,                                			!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[], 
	Y_Fifth[], 
	7.9248,                                    		!- Vertex 1
	X_First[], 
	Y_Sixth[], 
	7.9248,                                     		!- Vertex 2
	X_First[], 
	Y_Sixth[], 
	10.668,                                     		!- Vertex 3
	X_Second[], 
	Y_Fifth[], 
	10.668;                                    		!- Vertex 4
	
	! TopFloor, TFWest, East Wall (TFCore), Surface Area: 746.751 ft2 (69.4110 m2)
	BuildingSurface:Detailed, 
	TFWest_Wall_E,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFWest,                                              	!- Zone Name
	Zone, 
	TFCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[],
	Y_Second[], 
	7.9248,                                   		!- Vertex 1
	X_Second[], 
	Y_Fifth[], 
	7.9248,                                    		!- Vertex 2
	X_Second[], 
	Y_Fifth[], 
	10.668,                                    		!- Vertex 3
	X_Second[],
	Y_Second[], 
	10.668;                                   		!- Vertex 4
	
	! TopFloor, TFWest, South Wall (TFSouth), Surface Area: 192.537 ft2 (17.8964 m2)
	BuildingSurface:Detailed, 
	TFWest_Wall_S,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFWest,                                              	!- Zone Name
	Zone, 
	TFSouth,                                			!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                 	!- Number vertices
	X_First[],
	Y_First[], 
	7.9248,                                    		!- Vertex 1
	X_Second[],
	Y_Second[], 
	7.9248,                                   		!- Vertex 2
	X_Second[],
	Y_Second[], 
	10.668,                                   		!- Vertex 3
	X_First[],
	Y_First[], 
	10.668;                                    		!- Vertex 4
	
	! TopFloor, TFWest, West Wall - 270.0? Surface Area: 1019.56 ft2 (94.769 m2)
	BuildingSurface:Detailed,
	TFWest_Wall_W,                                       	!- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	TFWest,                                               !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_Sixth[],
	7.9248,                                               !- Vertex 1
	X_First[],
	Y_First[],
	7.9248,                                               !- Vertex 2
	X_First[],
	Y_First[],
	10.668,                                               !- Vertex 3
	X_First[],
	Y_Sixth[],
	10.668;                                               !- Vertex 4
	
	! Window, 427.73ft2
	FenestrationSurface:Detailed,
	TFWest_Win_W,                                       	!- Window name
	Window,
	Window,                                             !- Class and Construction Name
	TFWest_Wall_W,                                        !- Base surface
	,                                                     !- corresponding other window subsurface
	.5,                                                   !- View Factor to Ground
	Window_Shading[],                                             !- Window shading control
	Al No Break,                                          !- Frame divider name
	1,                                                    !- Multiplier
	4,                                                    !- Number vertices
	X_First[],
	Y_Window_Second[],
	8.3,                                             !- Vertex 1
	X_First[],
	Y_Window_First[],
	8.3,                                             !- Vertex 2
	X_First[],
	Y_Window_First[],
	Window_Height_TF[],                                        !- Vertex 3
	X_First[],
	Y_Window_Second[],
	Window_Height_TF[];                                        !- Vertex 4
	
	
	! ========== TOP FLOOR TFCore ==========
	! TopFloor, TFCore, Floor (MFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)
	BuildingSurface:Detailed,
	TFCore_Floor,                                      	!- Surface name
	Floor,
	IntSlab_Reversed,                                     !- Class and Construction Name
	TFCore,                                               !- Zone Name
	Surface,
	##if #[FloorMultiplier_Flag[] EQS No]
	MFRPCore_Ceiling,                                    !- Outside Face Environment
	##endif
	##if #[FloorMultiplier_Flag[] EQS Yes]
    TFCore_Floor,
	##endif
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Fifth[],
	Y_Second[],
	7.9248,                                               !- Vertex 1
	X_Second[],
	Y_Second[],
	7.9248,                                               !- Vertex 2
	X_Second[],
	Y_Fifth[],
	7.9248,                                               !- Vertex 3
	X_Fifth[],
	Y_Fifth[],
	7.9248;                                               !- Vertex 8
	
	! TopFloor, TFCore, Ceiling (TFRPCore), Surface Area: 4350.565 ft2 (404.2985 m2)
	BuildingSurface:Detailed,
	TFCore_Ceiling,                                      !- Surface name
	Ceiling,
	HungClg,                                              !- Class and Construction Name
	TFCore,                                               !- Zone Name
	Surface,
	TFRPCore_Floor,                                         	!- Outside Face Environment
	NoSun,                                                !- Sun Exposure
	NoWind,                                               !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Second[],
	10.668,                                               !- Vertex 1
	X_Fifth[],
	Y_Second[],
	10.668,                                               !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	10.668,                                               !- Vertex 3
	X_Second[],
	Y_Fifth[],
	10.668;                                               !- Vertex 8
	
	
	! ========== TOP FLOOR RETURN PLENUM TFRPNorth ==========
	! TopFloorReturnPlenum, TFRPNorth, Roof, Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	TFRPNorth_CEILING,                                       !- Surface name
	Roof,
	Roof,                                                 !- Class and Construction Name
	TFRPNorth,                                            !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Fifth[],
	11.8872,                                              !- Vertex 1
	X_Fifth[],
	Y_Fifth[],
	11.8872,                                              !- Vertex 2
	X_Sixth[],
	Y_Sixth[],
	11.8872,                                              !- Vertex 3
	X_First[],
	Y_Sixth[],
	11.8872;                                              !- Vertex 4
	
	! TopFloorReturnPlenum, TFRPNorth, North Wall - 0.0? Surface Area: 685.01 ft2 (63.672 m2)
	BuildingSurface:Detailed,
	TFRPNorth_Wall_N,                                     !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	TFRPNorth,                                            !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_Sixth[],
	10.668,                                               !- Vertex 1
	X_First[],
	Y_Sixth[],
	10.668,                                               !- Vertex 2
	X_First[],
	Y_Sixth[],
	11.8872,                                              !- Vertex 3
	X_Sixth[],
	Y_Sixth[],
	11.8872;                                              !- Vertex 4
	
	! TopFloorReturnPlenum, TFRPNorth, South Wall (TFRPCore), Surface Area: 563.645 ft2 (52.3912 m2)
	BuildingSurface:Detailed, 
	TFRPNorth_Wall_S,                           		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFRPNorth,                                          	!- Zone Name
	Zone, 
	TFRPCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[], 
	Y_Fifth[], 
	10.668,                                    		!- Vertex 1
	X_Fifth[], 
	Y_Fifth[], 
	10.668,                                   		!- Vertex 2
	X_Fifth[], 
	Y_Fifth[], 
	11.8872,                                  		!- Vertex 3
	X_Second[], 
	Y_Fifth[], 
	11.8872;                                   		!- Vertex 4
	
	
	! ========== TOP FLOOR RETURN PLENUM TFRPEast ==========
	! TopFloorReturnPlenum, TFRPEast, Roof, Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	TFRPEast_CEILING,                                        !- Surface name
	Roof,
	Roof,                                                 !- Class and Construction Name
	TFRPEast,                                             !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	11.8872,                                              !- Vertex 1
	X_Sixth[],
	Y_Sixth[],
	11.8872,                                              !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	11.8872,                                              !- Vertex 3
	X_Fifth[],
	Y_Second[],
	11.8872;                                              !- Vertex 4
	
	! TopFloorReturnPlenum, TFRPEast, North Wall (TFRPNorth), Surface Area: 85.572 ft2 (7.9540 m2)
	BuildingSurface:Detailed, 
	TFRPEast_Wall_N,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFRPEast,                                             !- Zone Name
	Zone, 
	TFRPNorth,                                		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Sixth[], 
	Y_Sixth[], 
	10.668,                                  			!- Vertex 1
	X_Fifth[], 
	Y_Fifth[], 
	10.668,                                   		!- Vertex 2
	X_Fifth[], 
	Y_Fifth[], 
	11.8872,                                  		!- Vertex 3
	X_Sixth[], 
	Y_Sixth[], 
	11.8872;                                 			!- Vertex 4
	
	! TopFloorReturnPlenum, TFRPEast, East Wall - 90.0? Surface Area: 453.14 ft2 (42.120 m2)
	BuildingSurface:Detailed,
	TFRPEast_Wall_E,                                      !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	TFRPEast,                                             !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Sixth[],
	Y_First[],
	10.668,                                               !- Vertex 1
	X_Sixth[],
	Y_Sixth[],
	10.668,                                               !- Vertex 2
	X_Sixth[],
	Y_Sixth[],
	11.8872,                                              !- Vertex 3
	X_Sixth[],
	Y_First[],
	11.8872;                                              !- Vertex 4
	
	! TopFloorReturnPlenum, TFRPEast, South Wall (TFRPSouth), Surface Area: 85.572 ft2 (7.9540 m2)
	BuildingSurface:Detailed, 
	TFRPEast_Wall_S,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFRPEast,                                             !- Zone Name
	Zone, 
	TFRPSouth,                                		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[],
	Y_Second[], 
	10.668,                                  			!- Vertex 1
	X_Sixth[],
	Y_First[], 
	10.668,                                  			!- Vertex 2
	X_Sixth[],
	Y_First[], 
	11.8872,                                 			!- Vertex 3
	X_Fifth[],
	Y_Second[], 
	11.8872;                                 			!- Vertex 4
	
	! TopFloorReturnPlenum, TFRPEast, West Wall (TFRPCore), Surface Area: 331.889 ft2 (30.8493 m2)
	BuildingSurface:Detailed, 
	TFRPEast_Wall_W,                           		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFRPEast,                                             !- Zone Name
	Zone, 
	TFRPCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[], 
	Y_Fifth[], 
	10.668,                                   		!- Vertex 1
	X_Fifth[],
	Y_Second[], 
	10.668,                                      		!- Vertex 2
	X_Fifth[],
	Y_Second[], 
	11.8872,                                     		!- Vertex 3
	X_Fifth[], 
	Y_Fifth[], 
	11.8872;                                  		!- Vertex 4
	
	
	! ========== TOP FLOOR RETURN PLENUM TFRPSouth ==========
	! TopFloorReturnPlenum, TFRPSouth, Roof, Surface Area: 2362.83 ft2 (219.5145 m2)
	BuildingSurface:Detailed,
	TFRPSouth_CEILING,                                       !- Surface name
	Roof,
	Roof,                                                 !- Class and Construction Name
	TFRPSouth,                                            !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	11.8872,                                              !- Vertex 1
	X_Sixth[],
	Y_First[],
	11.8872,                                              !- Vertex 2
	X_Fifth[],
	Y_Second[],
	11.8872,                                              !- Vertex 3
	X_Second[],
	Y_Second[],
	11.8872;                                              !- Vertex 4
	
	! TopFloorReturnPlenum, TFRPSouth, North Wall (TFRPCore), Surface Area: 563.645 ft2 (52.3912 m2)
	BuildingSurface:Detailed, 
	TFRPSouth_Wall_N,                           		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFRPSouth,                                          	!- Zone Name
	Zone, 
	TFRPCore,                                   	 	!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Fifth[],
	Y_Second[], 
	10.668,                                      		!- Vertex 1
	X_Second[],
	Y_Second[], 
	10.668,                                   		!- Vertex 2
	X_Second[],
	Y_Second[], 
	11.8872,                                  		!- Vertex 3
	X_Fifth[],
	Y_Second[], 
	11.8872;                                     		!- Vertex 4
	
	! TopFloorReturnPlenum, TFRPSouth, South Wall - 180.0? Surface Area: 685.01 ft2 (63.672 m2)
	BuildingSurface:Detailed,
	TFRPSouth_Wall_S,                                     !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	TFRPSouth,                                            !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	10.668,                                               !- Vertex 1
	X_Sixth[],
	Y_First[],
	10.668,                                               !- Vertex 2
	X_Sixth[],
	Y_First[],
	11.8872,                                              !- Vertex 3
	X_First[],
	Y_First[],
	11.8872;                                              !- Vertex 4
	
	
	! ========== TOP FLOOR RETURN PLENUM TFRPWest ==========
	! TopFloorReturnPlenum, TFRPWest, Roof, Surface Area: 1485.48 ft2 (138.0060 m2)
	BuildingSurface:Detailed,
	TFRPWest_CEILING,                                        !- Surface name
	Roof,
	Roof,                                                 !- Class and Construction Name
	TFRPWest,                                             !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_First[],
	11.8872,                                              !- Vertex 1
	X_Second[],
	Y_Second[],
	11.8872,                                              !- Vertex 2
	X_Second[],
	Y_Fifth[],
	11.8872,                                              !- Vertex 3
	X_First[],
	Y_Sixth[],
	11.8872;                                              !- Vertex 4
	
	! TopFloorReturnPlenum, TFRPWest, North Wall (TFRPNorth), Surface Area: 85.572 ft2 (7.9540 m2)
	BuildingSurface:Detailed, 
	TFRPWest_Wall_N,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFRPWest,                                             !- Zone Name
	Zone, 
	TFRPNorth,                                		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[], 
	Y_Fifth[], 
	10.668,                                    		!- Vertex 1
	X_First[], 
	Y_Sixth[], 
	10.668,                                     		!- Vertex 2
	X_First[], 
	Y_Sixth[], 
	11.8872,                                    		!- Vertex 3
	X_Second[], 
	Y_Fifth[], 
	11.8872;                                   		!- Vertex 4
	
	! TopFloorReturnPlenum, TFRPWest, East Wall (TFRPCore), Surface Area: 331.889 ft2 (30.8493 m2)
	BuildingSurface:Detailed, 
	TFRPWest_Wall_E,                           		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFRPWest,                                             !- Zone Name
	Zone, 
	TFRPCore,                                    		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_Second[],
	Y_Second[], 
	10.668,                                   		!- Vertex 1
	X_Second[], 
	Y_Fifth[], 
	10.668,                                    		!- Vertex 2
	X_Second[], 
	Y_Fifth[], 
	11.8872,                                   		!- Vertex 3
	X_Second[],
	Y_Second[], 
	11.8872;                                  		!- Vertex 4
	
	! TopFloorReturnPlenum, TFRPWest, South Wall (TFRPSouth), Surface Area: 85.572 ft2 (7.9540 m2)
	BuildingSurface:Detailed, 
	TFRPWest_Wall_S,                               		!- Surface name
	Wall, 
	IntPartition_LW,                                      !- Class and Construction Name
	TFRPWest,                                             !- Zone Name
	Zone, 
	TFRPSouth,                                		!- Outside Face Environment
	NoSun,                                              	!- Sun Exposure
	NoWind,                                             	!- Wind Exposure
	0,                                                  	!- View Factor to Ground
	4,                                                  	!- Number vertices
	X_First[],
	Y_First[], 
	10.668,                                    		!- Vertex 1
	X_Second[],
	Y_Second[], 
	10.668,                                   		!- Vertex 2
	X_Second[],
	Y_Second[], 
	11.8872,                                  		!- Vertex 3
	X_First[],
	Y_First[], 
	11.8872;                                   		!- Vertex 4
	
	! TopFloorReturnPlenum, TFRPWest, West Wall - 270.0? Surface Area: 453.14 ft2 (42.120 m2)
	BuildingSurface:Detailed,
	TFRPWest_Wall_W,                                      !- Surface name
	Wall,
	Exterior_wall,                                              !- Class and Construction Name
	TFRPWest,                                             !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	.5,                                                   !- View Factor to Ground
	4,                                                    !- Number vertices
	X_First[],
	Y_Sixth[],
	10.668,                                               !- Vertex 1
	X_First[],
	Y_First[],
	10.668,                                               !- Vertex 2
	X_First[],
	Y_First[],
	11.8872,                                              !- Vertex 3
	X_First[],
	Y_Sixth[],
	11.8872;                                              !- Vertex 4
	
	
	! ========== TOP FLOOR RETURN PLENUM TFRPCore ==========
	! TopFloorReturnPlenum, TFRPCore, Roof, Surface Area: 4350.565 ft2 (404.2985 m2)
	BuildingSurface:Detailed,
	TFRPCore_CEILING,                                       !- Surface name
	Roof,
	Roof,                                                 !- Class and Construction Name
	TFRPCore,                                             !- Zone Name
	Outdoors,
	,                                                     !- Outside Face Environment
	SunExposed,                                           !- Sun Exposure
	WindExposed,                                          !- Wind Exposure
	0,                                                    !- View Factor to Ground
	4,                                                    !- Number vertices
	X_Second[],
	Y_Second[],
	11.8872,                                              !- Vertex 1
	X_Fifth[],
	Y_Second[],
	11.8872,                                              !- Vertex 2
	X_Fifth[],
	Y_Fifth[],
	11.8872,                                              !- Vertex 3
	X_Second[],
	Y_Fifth[],
	11.8872;                                              !- Vertex 8
	
SurfaceProperty:OtherSideCoefficients, 
    Perimeter_Ground_OH,    !- OSC Name
	0,          !- OSC SurfFilmCoef
	0,                     !- OSC Temp
	1,                      !- OSC Temp Coef
	0,                      !- OSC dry-bulb
	0,                      !- OSC GrndTemp
	0,                      !- OSC WindSpdCoeff
	0,                      !- OSC ZoneAirTemp
	Perimeter_Ground_OH_Sched;    ! Name of schedule defining additional ground temperature.
	
        ##if #[Fake_UFAD[] EQS Yes ]
		! Window, 647.10ft2
		FenestrationSurface:Detailed,
		GFNorth_SecondWin_N,                                  	!- Window name
		Window,
		N_Window,                                                 !- Class and Construction Name
		GFRPNorth_Wall_N,                                       !- Base surface
		,                                                     !- corresponding other window subsurface
		.5,                                                   !- View Factor to Ground
		Window_Shading[],                                             !- Window shading control
		Al No Break,                                          !- Frame divider name
		1,                                                    !- Multiplier
		4,                                                    !- Number vertices
		X_Window_Second[],
		Y_Sixth[],
		2.9,                                           !- Vertex 1
		X_Window_First[],
		Y_Sixth[],
		2.9,                                           !- Vertex 2
		X_Window_First[],
		Y_Sixth[],
		Window_SecondHeight_GF[],                                         !- Vertex 3
		X_Window_Second[],
		Y_Sixth[],
		Window_SecondHeight_GF[];                                         !- Vertex 4
		##endif

		##if #[Fake_UFAD[] EQS Yes ]
		! Window, 427.73ft2
		FenestrationSurface:Detailed,
		GFEast_SecondWin_E,                                   	!- Window name
		Window,
		Window,                                             !- Class and Construction Name
		GFRPEast_Wall_E,                                        !- Base surface
		,                                                     !- corresponding other window subsurface
		.5,                                                   !- View Factor to Ground
		Window_Shading[],                                             !- Window shading control
		Al No Break,                                          !- Frame divider name
		1,                                                    !- Multiplier
		4,                                                    !- Number vertices
		X_Sixth[],
		Y_Window_First[],
		2.9,                                           !- Vertex 1
		X_Sixth[],
		Y_Window_Second[],
		2.9,                                           !- Vertex 2
		X_Sixth[],
		Y_Window_Second[],
		Window_SecondHeight_GF[],                                         !- Vertex 3
		X_Sixth[],
		Y_Window_First[],
		Window_SecondHeight_GF[];                                         !- Vertex 4
		##endif

		##if #[Fake_UFAD[] EQS Yes ]
		! Window, 647.10ft2
		FenestrationSurface:Detailed,
		GFSouth_SecondWin_S,                                  	!- Window name
		Window,
		Window,                                             !- Class and Construction Name
		GFRPSouth_Wall_S,                                       !- Base surface
		,                                                     !- corresponding other window subsurface
		.5,                                                   !- View Factor to Ground
		Window_Shading[],                                             !- Window shading control
		Al No Break,                                          !- Frame divider name
		1,                                                    !- Multiplier
		4,                                                    !- Number vertices
		X_Window_First[],
		Y_First[],
		2.9,                                           !- Vertex 1
		X_Window_Second[],
		Y_First[],
		2.9,                                           !- Vertex 2
		X_Window_Second[],
		Y_First[],
		Window_SecondHeight_GF[],                                         !- Vertex 3
		X_Window_First[],
		Y_First[],
		Window_SecondHeight_GF[];                                         !- Vertex 4
		##endif

		##if #[Fake_UFAD[] EQS Yes ]
		! Window, 427.73ft2
		FenestrationSurface:Detailed,
		GFWest_SecondWin_W,                                   	!- Window name
		Window,
		Window,                                             !- Class and Construction Name
		GFRPWest_Wall_W,                                        !- Base surface
		,                                                     !- corresponding other window subsurface
		.5,                                                   !- View Factor to Ground
		Window_Shading[],                                             !- Window shading control
		Al No Break,                                          !- Frame divider name
		1,                                                    !- Multiplier
		4,                                                    !- Number vertices
		X_First[],
		Y_Window_Second[],
		2.9,                                           !- Vertex 1
		X_First[],
		Y_Window_First[],
		2.9,                                           !- Vertex 2
		X_First[],
		Y_Window_First[],
		Window_SecondHeight_GF[],                                         !- Vertex 3
		X_First[],
		Y_Window_Second[],
		Window_SecondHeight_GF[];                                         !- Vertex 4
		##endif

		##if #[Fake_UFAD[] EQS Yes ]
		! Window, 647.10ft2
		FenestrationSurface:Detailed,
		MFNorth_SecondWin_N,                                  	!- Window name
		Window,
		N_Window,                                                 !- Class and Construction Name
		MFRPNorth_Wall_N,                                       !- Base surface
		,                                                     !- corresponding other window subsurface
		.5,                                                   !- View Factor to Ground
		Window_Shading[],                                             !- Window shading control
		Al No Break,                                          !- Frame divider name
		1,                                                    !- Multiplier
		4,                                                    !- Number vertices
		X_Window_Second[],
		Y_Sixth[],
		6.9,                                           !- Vertex 1
		X_Window_First[],
		Y_Sixth[],
		6.9,                                           !- Vertex 2
		X_Window_First[],
		Y_Sixth[],
		Window_SecondHeight_MF[],                                         !- Vertex 3
		X_Window_Second[],
		Y_Sixth[],
		Window_SecondHeight_MF[];                                         !- Vertex 4
		##endif

		##if #[Fake_UFAD[] EQS Yes ]
		! Window, 427.73ft2
		FenestrationSurface:Detailed,
		MFEast_SecondWin_E,                                   	!- Window name
		Window,
		Window,                                             !- Class and Construction Name
		MFRPEast_Wall_E,                                        !- Base surface
		,                                                     !- corresponding other window subsurface
		.5,                                                   !- View Factor to Ground
		Window_Shading[],                                             !- Window shading control
		Al No Break,                                          !- Frame divider name
		1,                                                    !- Multiplier
		4,                                                    !- Number vertices
		X_Sixth[],
		Y_Window_First[],
		6.9,                                           !- Vertex 1
		X_Sixth[],
		Y_Window_Second[],
		6.9,                                           !- Vertex 2
		X_Sixth[],
		Y_Window_Second[],
		Window_SecondHeight_MF[],                                         !- Vertex 3
		X_Sixth[],
		Y_Window_First[],
		Window_SecondHeight_MF[];                                         !- Vertex 4
		##endif

		##if #[Fake_UFAD[] EQS Yes ]
		! Window, 647.10ft2
		FenestrationSurface:Detailed,
		MFSouth_SecondWin_S,                                  	!- Window name
		Window,
		Window,                                             !- Class and Construction Name
		MFRPSouth_Wall_S,                                       !- Base surface
		,                                                     !- corresponding other window subsurface
		.5,                                                   !- View Factor to Ground
		Window_Shading[],                                             !- Window shading control
		Al No Break,                                          !- Frame divider name
		1,                                                    !- Multiplier
		4,                                                    !- Number vertices
		X_Window_First[],
		Y_First[],
		6.9,                                           !- Vertex 1
		X_Window_Second[],
		Y_First[],
		6.9,                                           !- Vertex 2
		X_Window_Second[],
		Y_First[],
		Window_SecondHeight_MF[],                                         !- Vertex 3
		X_Window_First[],
		Y_First[],
		Window_SecondHeight_MF[];                                         !- Vertex 4
		##endif

		##if #[Fake_UFAD[] EQS Yes ]
		! Window, 427.73ft2
		FenestrationSurface:Detailed,
		MFSecondWest_Win_W,                                   	!- Window name
		Window,
		Window,                                             !- Class and Construction Name
		MFRPWest_Wall_W,                                        !- Base surface
		,                                                     !- corresponding other window subsurface
		.5,                                                   !- View Factor to Ground
		Window_Shading[],                                             !- Window shading control
		Al No Break,                                          !- Frame divider name
		1,                                                    !- Multiplier
		4,                                                    !- Number vertices
		X_First[],
		Y_Window_Second[],
		6.9,                                           !- Vertex 1
		X_First[],
		Y_Window_First[],
		6.9,                                           !- Vertex 2
		X_First[],
		Y_Window_First[],
		Window_SecondHeight_MF[],                                         !- Vertex 3
		X_First[],
		Y_Window_Second[],
		Window_SecondHeight_MF[];                                         !- Vertex 4
		##endif

		##if #[Fake_UFAD[] EQS Yes ]
		! Window, 647.10ft2
		FenestrationSurface:Detailed,
		TFNorth_SecondWin_N,                                  	!- Window name
		Window,
		N_Window,                                                 !- Class and Construction Name
		TFRPNorth_Wall_N,                                      	!- Base surface
		,                                                     !- corresponding other window subsurface
		.5,                                                   !- View Factor to Ground
		Window_Shading[],                                             !- Window shading control
		Al No Break,                                          !- Frame divider name
		1,                                                    !- Multiplier
		4,                                                    !- Number vertices
		X_Window_Second[],
		Y_Sixth[],
		10.8,                                           !- Vertex 1
		X_Window_First[],
		Y_Sixth[],
		10.8,                                           !- Vertex 2
		X_Window_First[],
		Y_Sixth[],
		Window_SecondHeight_TF[],                                        !- Vertex 3
		X_Window_Second[],
		Y_Sixth[],
		Window_SecondHeight_TF[];                                        !- Vertex 4
		##endif

		##if #[Fake_UFAD[] EQS Yes ]
		! Window, 427.73ft2
		FenestrationSurface:Detailed,
		TFEast_SecondWin_E,                                   	!- Window name
		Window,
		Window,                                             !- Class and Construction Name
		TFRPEast_Wall_E,                                       	!- Base surface
		,                                                     !- corresponding other window subsurface
		.5,                                                   !- View Factor to Ground
		Window_Shading[],                                             !- Window shading control
		Al No Break,                                          !- Frame divider name
		1,                                                    !- Multiplier
		4,                                                    !- Number vertices
		X_Sixth[],
		Y_Window_First[],
		10.8,                                           !- Vertex 1
		X_Sixth[],
		Y_Window_Second[],
		10.8,                                           !- Vertex 2
		X_Sixth[],
		Y_Window_Second[],
		Window_SecondHeight_TF[],                                        !- Vertex 3
		X_Sixth[],
		Y_Window_First[],
		Window_SecondHeight_TF[];                                        !- Vertex 4
		##endif

		##if #[Fake_UFAD[] EQS Yes ]
		! Window, 647.10ft2
		FenestrationSurface:Detailed,
		TFSouth_SecondWin_S,                                  	!- Window name
		Window,
		Window,                                             !- Class and Construction Name
		TFRPSouth_Wall_S,                                      	!- Base surface
		,                                                     !- corresponding other window subsurface
		.5,                                                   !- View Factor to Ground
		Window_Shading[],                                             !- Window shading control
		Al No Break,                                          !- Frame divider name
		1,                                                    !- Multiplier
		4,                                                    !- Number vertices
		X_Window_First[],
		Y_First[],
		10.8,                                           !- Vertex 1
		X_Window_Second[],
		Y_First[],
		10.8,                                           !- Vertex 2
		X_Window_Second[],
		Y_First[],
		Window_SecondHeight_TF[],                                        !- Vertex 3
		X_Window_First[],
		Y_First[],
		Window_SecondHeight_TF[];                                        !- Vertex 4
		##endif

		##if #[Fake_UFAD[] EQS Yes ]
		! Window, 427.73ft2
		FenestrationSurface:Detailed,
		TFWest_SecondWin_W,                                   	!- Window name
		Window,
		Window,                                             !- Class and Construction Name
		TFRPWest_Wall_W,                                       	!- Base surface
		,                                                     !- corresponding other window subsurface
		.5,                                                   !- View Factor to Ground
		Window_Shading[],                                             !- Window shading control
		Al No Break,                                          !- Frame divider name
		1,                                                    !- Multiplier
		4,                                                    !- Number vertices
		X_First[],
		Y_Window_Second[],
		10.8,                                           !- Vertex 1
		X_First[],
		Y_Window_First[],
		10.8,                                           !- Vertex 2
		X_First[],
		Y_Window_First[],
		Window_SecondHeight_TF[],                                        !- Vertex 3
		X_First[],
		Y_Window_Second[],
		Window_SecondHeight_TF[];                                        !- Vertex 4
		##endif

##endif
